<!doctype html><html lang=en class=no-js><head><meta charset=utf-8><meta name=viewport content="width=device-width,initial-scale=1,shrink-to-fit=no"><meta name=generator content="Hugo 0.71.1"><meta name=ROBOTS content="NOINDEX, NOFOLLOW"><link rel="shortcut icon" href=/favicons/favicon.ico><link rel=apple-touch-icon href=/favicons/apple-touch-icon-180x180.png sizes=180x180><link rel=icon type=image/png href=/favicons/favicon-16x16.png sizes=16x16><link rel=icon type=image/png href=/favicons/favicon-32x32.png sizes=32x32><link rel=icon type=image/png href=/favicons/android-36x36.png sizes=36x36><link rel=icon type=image/png href=/favicons/android-48x48.png sizes=48x48><link rel=icon type=image/png href=/favicons/android-72x72.png sizes=72x72><link rel=icon type=image/png href=/favicons/android-96x96.png sizes=96x96><link rel=icon type=image/png href=/favicons/android-144x144.png sizes=144x144><link rel=icon type=image/png href=/favicons/android-192x192.png sizes=192x192><title>MAESHA | Smart Grid Use Cases</title><meta property="og:title" content="MAESHA"><meta property="og:description" content="Frequency control"><meta property="og:type" content="article"><meta property="og:url" content="https://smart-grid-use-cases.github.io/docs/usecases/maesha/"><meta property="article:published_time" content="2021-12-14T00:00:00+00:00"><meta property="article:modified_time" content="2021-12-14T00:00:00+00:00"><meta property="og:site_name" content="Smart Grid Use Cases"><meta itemprop=name content="MAESHA"><meta itemprop=description content="Frequency control"><meta itemprop=datePublished content="2021-12-14T00:00:00+00:00"><meta itemprop=dateModified content="2021-12-14T00:00:00+00:00"><meta itemprop=wordCount content="6271"><meta itemprop=keywords content><meta name=twitter:card content="summary"><meta name=twitter:title content="MAESHA"><meta name=twitter:description content="Frequency control"><link rel=preload href=/scss/main.min.818a933df0186c907f1faea6730835dd5fa01c3b53af36bb68396dc80a2d3c45.css as=style><link href=/scss/main.min.818a933df0186c907f1faea6730835dd5fa01c3b53af36bb68396dc80a2d3c45.css rel=stylesheet integrity><script src=https://code.jquery.com/jquery-3.3.1.min.js integrity="sha256-FgpCb/KJQlLNfOu91ta32o/NMZxltwRo8QtmkMRdAu8=" crossorigin=anonymous></script><script src=https://unpkg.com/lunr@2.3.8/lunr.min.js integrity=sha384-vRQ9bDyE0Wnu+lMfm57BlYLO0/XauFuKpVsZPs7KEDwYKktWi5+Kz3MP8++DFlRY crossorigin=anonymous></script><title>MAESHA | Smart Grid Use Cases</title></head><body class=td-page><header><nav class="js-navbar-scroll navbar navbar-expand navbar-dark flex-column flex-md-row td-navbar"><a class=navbar-brand href=/><span class=navbar-logo><svg id="Layer_1" xmlns="http://www.w3.org/2000/svg" xmlns:xlink="http://www.w3.org/1999/xlink" viewBox="0 0 500 500" style="enable-background:new 0 0 500 500"><g><path style="fill:#fff" d="M116.8525 421.9722c-5.7041.0-10.3442-4.3127-10.3442-9.6129V88.183c0-5.3002 4.6401-9.6117 10.3442-9.6117H320.858c3.0347.0 9.3959.5498 11.7506 2.6302l.3545.3442 58.905 63.2912c2.3101 2.491 2.9202 8.4928 2.9202 11.3184v256.2039c0 5.3002-4.6407 9.6129-10.3436 9.6129H116.8525z"/><g><g><g><path style="fill:#767676" d="M384.4445 423.2066H116.852c-6.3839.0-11.5786-4.8658-11.5786-10.8474V88.1831c0-5.9804 5.1947-10.8461 11.5786-10.8461h204.0062c.377.0 9.2786.0329 12.568 2.9389l.3947.3833 58.9508 63.337c3.2135 3.4652 3.2514 11.7924 3.2514 12.1593v256.2036C396.0231 418.3408 390.8284 423.2066 384.4445 423.2066zM116.5079 411.9189c.0848.0278.1999.0531.3441.0531h267.5925c.1442.0.2581-.0253.3441-.0531V156.1556c-.0076-.9033-.3593-3.7347-.7034-5.0037l-57.6527-61.9416c-1.4651-.3176-4.4533-.6389-5.5742-.6389H116.852c-.143.0-.2594.024-.3441.0531V411.9189zm267.4533-261.149zM327.0321 89.371v.0013V89.371z"/></g></g></g><g><g><path style="fill:#5b7fc0" d="M189.0874 210.1754l.0012-.0012c7.7751.0012 15.0295 4.1862 18.932 10.9234 1.9177 3.3159 2.9305 7.1011 2.9293 10.9378.0 5.8394-2.2733 11.3304-6.4032 15.4604-4.1288 4.1288-9.6186 6.4032-15.458 6.4032s-11.328-2.2733-15.458-6.4032-6.4032-9.6186-6.4056-15.4628c.0012-6.025 2.454-11.4897 6.4116-15.4473C177.5953 212.627 183.0601 210.1742 189.0874 210.1754zM197.0804 232.033c.0012-1.4042-.3687-2.7868-1.063-3.9887-1.4293-2.4684-4.0833-3.9995-6.9299-4.0019-4.4077.0024-7.993 3.5877-7.993 7.993.0 2.1356.832 4.1431 2.3427 5.6539 1.5083 1.5083 3.5159 2.3403 5.6503 2.3415 2.1356.0 4.1443-.8308 5.6539-2.3403S197.0816 234.1722 197.0804 232.033z"/><path style="opacity:.3;fill:#fff" d="M189.0898 210.176c7.7763.0 15.0283 4.1826 18.926 10.9151 1.9201 3.3136 2.9377 7.0988 2.9353 10.9462.0024 12.0643-9.8065 21.8636-21.8613 21.8613-12.0547.0024-21.8636-9.8066-21.8612-21.8613.0-6.0285 2.4516-11.4921 6.4116-15.452C177.5977 212.6276 183.0612 210.176 189.0898 210.176zM197.0839 232.0372c0-1.4078-.3711-2.7892-1.0702-3.9959-1.4269-2.466-4.0797-3.9983-6.924-3.9983-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0024 4.4077 3.5865 7.9918 7.9942 7.9942 2.2027.0 4.2018-.8978 5.6479-2.3439C196.1861 236.239 197.0839 234.2399 197.0839 232.0372z"/><g><defs><path id="SVGID_1_" d="M194.7376 237.6875c-1.4461 1.4461-3.4452 2.3439-5.6479 2.3439-4.4077-.0024-7.9918-3.5865-7.9942-7.9942.0024-4.4125 3.5937-7.999 7.9942-7.9942 2.8443.0 5.497 1.5323 6.924 3.9983.6991 1.2067 1.0702 2.5881 1.0702 3.9959C197.0839 234.2399 196.1861 236.239 194.7376 237.6875z"/></defs><clipPath id="SVGID_2_"><use xlink:href="#SVGID_1_" style="overflow:visible"/></clipPath><path style="clip-path:url(#SVGID_2_);fill:#fff" d="M190.0704 225.0237c-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0011 1.9546.7088 3.7452 1.8782 5.1354-1.7447-1.4674-2.8575-3.663-2.8588-6.116.0024-4.4125 3.5936-7.999 7.9942-7.9942 2.3802-1e-4 4.616 1.0833 6.1218 2.8788C193.7885 225.7247 191.9774 225.0237 190.0704 225.0237z"/><path style="opacity:.13;clip-path:url(#SVGID_2_);fill:#020202" d="M190.0704 225.0237c-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0011 1.9546.7088 3.7452 1.8782 5.1354-1.7447-1.4674-2.8575-3.663-2.8588-6.116.0024-4.4125 3.5936-7.999 7.9942-7.9942 2.3802-1e-4 4.616 1.0833 6.1218 2.8788C193.7885 225.7247 191.9774 225.0237 190.0704 225.0237z"/></g><g><defs><path id="SVGID_3_" d="M189.0898 210.176c7.7763.0 15.0283 4.1826 18.926 10.9151 1.9201 3.3136 2.9377 7.0988 2.9353 10.9462.0024 12.0643-9.8065 21.8636-21.8613 21.8613-12.0547.0024-21.8636-9.8066-21.8612-21.8613.0-6.0285 2.4516-11.4921 6.4116-15.452C177.5977 212.6276 183.0612 210.176 189.0898 210.176zM197.0839 232.0372c0-1.4078-.3711-2.7892-1.0702-3.9959-1.4269-2.466-4.0797-3.9983-6.924-3.9983-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0024 4.4077 3.5865 7.9918 7.9942 7.9942 2.2027.0 4.2018-.8978 5.6479-2.3439C196.1861 236.239 197.0839 234.2399 197.0839 232.0372z"/></defs><clipPath id="SVGID_4_"><use xlink:href="#SVGID_3_" style="overflow:visible"/></clipPath><path style="clip-path:url(#SVGID_4_);fill:#5b7fc0" d="M172.6595 215.6045c-3.96 3.96-6.4116 9.4235-6.4116 15.452-.0024 12.0547 9.8066 21.8636 21.8613 21.8612 12.0547.0024 21.8636-9.797 21.8613-21.8612.0024-3.8475-1.0151-7.6326-2.9353-10.9462-3.8977-6.7324-11.1497-10.9151-18.926-10.9151C182.0806 209.1953 176.6171 211.647 172.6595 215.6045z"/></g></g><rect x="198.8952" y="225.1043" style="fill:#5b7fc0" width="122.6266" height="13.8671"/></g><g><path style="fill:#d95140" d="M189.0874 155.7611l.0012-.0012c7.7751.0012 15.0295 4.1862 18.932 10.9234 1.9177 3.3159 2.9305 7.1011 2.9293 10.9378.0 5.8394-2.2733 11.3304-6.4032 15.4604-4.1288 4.1288-9.6186 6.4032-15.458 6.4032s-11.328-2.2733-15.458-6.4032-6.4032-9.6186-6.4056-15.4628c.0012-6.0249 2.454-11.4897 6.4116-15.4473C177.5953 158.2128 183.0601 155.7599 189.0874 155.7611zM197.0804 177.6188c.0012-1.4042-.3687-2.7868-1.063-3.9887-1.4293-2.4684-4.0833-3.9995-6.9299-4.0019-4.4077.0024-7.993 3.5877-7.993 7.993.0 2.1356.832 4.1431 2.3427 5.6539 1.5083 1.5083 3.5159 2.3403 5.6503 2.3415 2.1356.0 4.1443-.8308 5.6539-2.3403C196.2508 181.7667 197.0816 179.758 197.0804 177.6188z"/><path style="opacity:.3;fill:#fff" d="M189.0898 155.7617c7.7763.0 15.0283 4.1826 18.926 10.9151 1.9201 3.3135 2.9377 7.0987 2.9353 10.9462.0024 12.0643-9.8065 21.8636-21.8613 21.8613-12.0547.0024-21.8636-9.8066-21.8612-21.8613.0-6.0285 2.4516-11.4921 6.4116-15.452C177.5977 158.2134 183.0612 155.7617 189.0898 155.7617zM197.0839 177.623c0-1.4078-.3711-2.7892-1.0702-3.9959-1.4269-2.466-4.0797-3.9983-6.924-3.9983-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0024 4.4077 3.5865 7.9918 7.9942 7.9942 2.2027.0 4.2018-.8978 5.6479-2.3439C196.1861 181.8248 197.0839 179.8256 197.0839 177.623z"/><g><defs><path id="SVGID_5_" d="M194.7376 183.2733c-1.4461 1.4461-3.4452 2.3439-5.6479 2.3439-4.4077-.0024-7.9918-3.5865-7.9942-7.9942.0024-4.4125 3.5937-7.9989 7.9942-7.9942 2.8443.0 5.497 1.5323 6.924 3.9983.6991 1.2067 1.0702 2.5881 1.0702 3.9959C197.0839 179.8256 196.1861 181.8248 194.7376 183.2733z"/></defs><clipPath id="SVGID_6_"><use xlink:href="#SVGID_5_" style="overflow:visible"/></clipPath><path style="clip-path:url(#SVGID_6_);fill:#fff" d="M190.0704 170.6095c-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0011 1.9546.7088 3.7452 1.8782 5.1354-1.7447-1.4674-2.8575-3.663-2.8588-6.116.0024-4.4125 3.5936-7.999 7.9942-7.9942 2.3802-1e-4 4.616 1.0833 6.1218 2.8788C193.7885 171.3104 191.9774 170.6095 190.0704 170.6095z"/><path style="opacity:.13;clip-path:url(#SVGID_6_);fill:#020202" d="M190.0704 170.6095c-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0011 1.9546.7088 3.7452 1.8782 5.1354-1.7447-1.4674-2.8575-3.663-2.8588-6.116.0024-4.4125 3.5936-7.999 7.9942-7.9942 2.3802-1e-4 4.616 1.0833 6.1218 2.8788C193.7885 171.3104 191.9774 170.6095 190.0704 170.6095z"/></g><g><defs><path id="SVGID_7_" d="M189.0898 155.7617c7.7763.0 15.0283 4.1826 18.926 10.9151 1.9201 3.3135 2.9377 7.0987 2.9353 10.9462.0024 12.0643-9.8065 21.8636-21.8613 21.8613-12.0547.0024-21.8636-9.8066-21.8612-21.8613.0-6.0285 2.4516-11.4921 6.4116-15.452C177.5977 158.2134 183.0612 155.7617 189.0898 155.7617zM197.0839 177.623c0-1.4078-.3711-2.7892-1.0702-3.9959-1.4269-2.466-4.0797-3.9983-6.924-3.9983-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0024 4.4077 3.5865 7.9918 7.9942 7.9942 2.2027.0 4.2018-.8978 5.6479-2.3439C196.1861 181.8248 197.0839 179.8256 197.0839 177.623z"/></defs><clipPath id="SVGID_8_"><use xlink:href="#SVGID_7_" style="overflow:visible"/></clipPath><path style="clip-path:url(#SVGID_8_);fill:#d95140" d="M172.6595 161.1903c-3.96 3.96-6.4116 9.4235-6.4116 15.452-.0024 12.0547 9.8066 21.8636 21.8613 21.8613 12.0547.0024 21.8636-9.797 21.8613-21.8613.0024-3.8474-1.0151-7.6326-2.9353-10.9462-3.8977-6.7324-11.1497-10.9151-18.926-10.9151C182.0806 154.7811 176.6171 157.2327 172.6595 161.1903z"/></g><rect x="198.8952" y="170.69" style="fill:#d95140" width="122.6266" height="13.8671"/></g><g><g><path style="fill:#56a55c" d="M189.5379 264.6147l.0012-.0012c7.7751.0012 15.0294 4.1862 18.932 10.9235 1.9177 3.3159 2.9305 7.1011 2.9293 10.9378.0 5.8394-2.2733 11.3304-6.4032 15.4604-4.1288 4.1288-9.6186 6.4032-15.458 6.4032-5.8394.0-11.3281-2.2733-15.458-6.4032-4.13-4.13-6.4032-9.6186-6.4056-15.4628.0012-6.0249 2.454-11.4897 6.4116-15.4472C178.0458 267.0663 183.5105 264.6135 189.5379 264.6147zM197.5309 286.4723c.0012-1.4042-.3687-2.7868-1.063-3.9887-1.4293-2.4684-4.0833-3.9995-6.9299-4.0019-4.4077.0024-7.993 3.5877-7.993 7.993.0 2.1356.832 4.1431 2.3427 5.6538 1.5083 1.5083 3.5159 2.3403 5.6503 2.3415 2.1356.0 4.1443-.8308 5.6539-2.3403C196.7013 290.6202 197.5321 288.6115 197.5309 286.4723z"/><path style="opacity:.3;fill:#fff" d="M189.5403 264.6153c7.7763.0 15.0283 4.1826 18.926 10.9151 1.9201 3.3135 2.9377 7.0987 2.9353 10.9462.0024 12.0643-9.8065 21.8636-21.8613 21.8613-12.0547.0024-21.8636-9.8065-21.8612-21.8613.0-6.0285 2.4516-11.492 6.4116-15.452C178.0482 267.0669 183.5117 264.6153 189.5403 264.6153zM197.5344 286.4765c0-1.4078-.3711-2.7892-1.0702-3.9959-1.4269-2.466-4.0797-3.9983-6.924-3.9983-4.4005-.0048-7.9918 3.5817-7.9942 7.9941.0024 4.4077 3.5865 7.9918 7.9942 7.9942 2.2027.0 4.2018-.8978 5.6479-2.3439C196.6366 290.6783 197.5344 288.6792 197.5344 286.4765z"/><g><defs><path id="SVGID_9_" d="M195.1881 292.1268c-1.4461 1.4461-3.4452 2.3439-5.6479 2.3439-4.4077-.0024-7.9918-3.5865-7.9942-7.9942.0024-4.4125 3.5937-7.9989 7.9942-7.9941 2.8443.0 5.497 1.5323 6.924 3.9983.6991 1.2067 1.0702 2.5881 1.0702 3.9959C197.5344 288.6792 196.6366 290.6783 195.1881 292.1268z"/></defs><clipPath id="SVGID_10_"><use xlink:href="#SVGID_9_" style="overflow:visible"/></clipPath><path style="clip-path:url(#SVGID_10_);fill:#fff" d="M190.5209 279.463c-4.4005-.0048-7.9918 3.5817-7.9942 7.9941.0011 1.9547.7088 3.7452 1.8782 5.1354-1.7446-1.4674-2.8575-3.6631-2.8588-6.1161.0024-4.4125 3.5936-7.999 7.9942-7.9941 2.3802-1e-4 4.616 1.0833 6.1218 2.8788C194.239 280.164 192.4279 279.463 190.5209 279.463z"/><path style="opacity:.13;clip-path:url(#SVGID_10_);fill:#020202" d="M190.5209 279.463c-4.4005-.0048-7.9918 3.5817-7.9942 7.9941.0011 1.9547.7088 3.7452 1.8782 5.1354-1.7446-1.4674-2.8575-3.6631-2.8588-6.1161.0024-4.4125 3.5936-7.999 7.9942-7.9941 2.3802-1e-4 4.616 1.0833 6.1218 2.8788C194.239 280.164 192.4279 279.463 190.5209 279.463z"/></g><g><defs><path id="SVGID_11_" d="M189.5403 264.6153c7.7763.0 15.0283 4.1826 18.926 10.9151 1.9201 3.3135 2.9377 7.0987 2.9353 10.9462.0024 12.0643-9.8065 21.8636-21.8613 21.8613-12.0547.0024-21.8636-9.8065-21.8612-21.8613.0-6.0285 2.4516-11.492 6.4116-15.452C178.0482 267.0669 183.5117 264.6153 189.5403 264.6153zM197.5344 286.4765c0-1.4078-.3711-2.7892-1.0702-3.9959-1.4269-2.466-4.0797-3.9983-6.924-3.9983-4.4005-.0048-7.9918 3.5817-7.9942 7.9941.0024 4.4077 3.5865 7.9918 7.9942 7.9942 2.2027.0 4.2018-.8978 5.6479-2.3439C196.6366 290.6783 197.5344 288.6792 197.5344 286.4765z"/></defs><clipPath id="SVGID_12_"><use xlink:href="#SVGID_11_" style="overflow:visible"/></clipPath><path style="clip-path:url(#SVGID_12_);fill:#56a55c" d="M173.11 270.0439c-3.96 3.96-6.4116 9.4235-6.4116 15.452-.0024 12.0547 9.8066 21.8636 21.8613 21.8613 12.0547.0024 21.8636-9.797 21.8613-21.8613.0024-3.8474-1.0151-7.6326-2.9353-10.9462-3.8977-6.7325-11.1497-10.9151-18.926-10.9151C182.5311 263.6346 177.0676 266.0863 173.11 270.0439z"/></g></g><rect x="199.3456" y="279.5436" style="fill:#56a55c" width="122.6266" height="13.8671"/></g><g><g><path style="fill:#f1bc42" d="M189.0874 318.7208l.0012-.0012c7.7751.0012 15.0295 4.1862 18.932 10.9234 1.9177 3.3159 2.9305 7.1011 2.9293 10.9378.0 5.8394-2.2733 11.3305-6.4032 15.4604-4.1288 4.1288-9.6186 6.4032-15.458 6.4032s-11.328-2.2733-15.458-6.4032-6.4032-9.6186-6.4056-15.4628c.0012-6.025 2.454-11.4897 6.4116-15.4472C177.5953 321.1724 183.0601 318.7196 189.0874 318.7208zM197.0804 340.5784c.0012-1.4042-.3687-2.7868-1.063-3.9887-1.4293-2.4684-4.0833-3.9995-6.9299-4.0019-4.4077.0024-7.993 3.5877-7.993 7.993.0 2.1356.832 4.1431 2.3427 5.6539 1.5083 1.5083 3.5159 2.3403 5.6503 2.3415 2.1356.0 4.1443-.8308 5.6539-2.3403S197.0816 342.7176 197.0804 340.5784z"/><path style="opacity:.3;fill:#fff" d="M189.0898 318.7214c7.7763.0 15.0283 4.1826 18.926 10.915 1.9201 3.3136 2.9377 7.0988 2.9353 10.9462.0024 12.0643-9.8065 21.8636-21.8613 21.8612-12.0547.0024-21.8636-9.8065-21.8612-21.8612.0-6.0285 2.4516-11.4921 6.4116-15.452C177.5977 321.173 183.0612 318.7214 189.0898 318.7214zM197.0839 340.5826c0-1.4078-.3711-2.7892-1.0702-3.9959-1.4269-2.466-4.0797-3.9983-6.924-3.9983-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0024 4.4077 3.5865 7.9918 7.9942 7.9942 2.2027.0 4.2018-.8978 5.6479-2.3439C196.1861 344.7844 197.0839 342.7853 197.0839 340.5826z"/><g><defs><path id="SVGID_13_" d="M194.7376 346.2329c-1.4461 1.4461-3.4452 2.3439-5.6479 2.3439-4.4077-.0024-7.9918-3.5865-7.9942-7.9942.0024-4.4125 3.5937-7.999 7.9942-7.9942 2.8443.0 5.497 1.5323 6.924 3.9983.6991 1.2067 1.0702 2.5881 1.0702 3.9959C197.0839 342.7853 196.1861 344.7844 194.7376 346.2329z"/></defs><clipPath id="SVGID_14_"><use xlink:href="#SVGID_13_" style="overflow:visible"/></clipPath><path style="clip-path:url(#SVGID_14_);fill:#fff" d="M190.0704 333.5691c-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0011 1.9547.7088 3.7452 1.8782 5.1354-1.7447-1.4674-2.8575-3.6631-2.8588-6.1161.0024-4.4125 3.5936-7.999 7.9942-7.9942 2.3802-1e-4 4.616 1.0834 6.1218 2.8788C193.7885 334.2701 191.9774 333.5691 190.0704 333.5691z"/><path style="opacity:.13;clip-path:url(#SVGID_14_);fill:#020202" d="M190.0704 333.5691c-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0011 1.9547.7088 3.7452 1.8782 5.1354-1.7447-1.4674-2.8575-3.6631-2.8588-6.1161.0024-4.4125 3.5936-7.999 7.9942-7.9942 2.3802-1e-4 4.616 1.0834 6.1218 2.8788C193.7885 334.2701 191.9774 333.5691 190.0704 333.5691z"/></g><g><defs><path id="SVGID_15_" d="M189.0898 318.7214c7.7763.0 15.0283 4.1826 18.926 10.915 1.9201 3.3136 2.9377 7.0988 2.9353 10.9462.0024 12.0643-9.8065 21.8636-21.8613 21.8612-12.0547.0024-21.8636-9.8065-21.8612-21.8612.0-6.0285 2.4516-11.4921 6.4116-15.452C177.5977 321.173 183.0612 318.7214 189.0898 318.7214zM197.0839 340.5826c0-1.4078-.3711-2.7892-1.0702-3.9959-1.4269-2.466-4.0797-3.9983-6.924-3.9983-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0024 4.4077 3.5865 7.9918 7.9942 7.9942 2.2027.0 4.2018-.8978 5.6479-2.3439C196.1861 344.7844 197.0839 342.7853 197.0839 340.5826z"/></defs><clipPath id="SVGID_16_"><use xlink:href="#SVGID_15_" style="overflow:visible"/></clipPath><path style="clip-path:url(#SVGID_16_);fill:#f1bc42" d="M172.6595 324.15c-3.96 3.96-6.4116 9.4235-6.4116 15.452-.0024 12.0547 9.8066 21.8636 21.8613 21.8612 12.0547.0024 21.8636-9.797 21.8613-21.8612.0024-3.8474-1.0151-7.6327-2.9353-10.9462-3.8977-6.7324-11.1497-10.9151-18.926-10.9151C182.0806 317.7407 176.6171 320.1924 172.6595 324.15z"/></g></g><rect x="198.8952" y="333.6497" style="fill:#f1bc42" width="122.6266" height="13.8671"/></g></g></svg></span><span class="text-uppercase font-weight-bold">Smart Grid Use Cases</span></a><div class="td-navbar-nav-scroll ml-md-auto" id=main_navbar><ul class="navbar-nav mt-2 mt-lg-0"><li class="nav-item mr-4 mb-2 mb-lg-0"><a class=nav-link href=/about/><span>About</span></a></li><li class="nav-item mr-4 mb-2 mb-lg-0"><a class="nav-link active" href=/docs/><span class=active>Documentation</span></a></li><li class="nav-item mr-4 mb-2 mb-lg-0"><a class=nav-link href=/community/><span>Community</span></a></li></ul></div><div class="navbar-nav d-none d-lg-block"><input type=search class="form-control td-search-input" placeholder="&#xf002; Search this site…" aria-label="Search this site…" autocomplete=off data-offline-search-index-json-src=/offline-search-index.33013aa580f5f9f75558170db150459fa1cb77e2166f8ece7a0495040d70b224ff25c944f7368a7ccdd6c47d14d2c9a9ef0d43c12375b1f2aff646cf981ef5ae.json data-offline-search-base-href=/></div></nav></header><div class="container-fluid td-outer"><div class=td-main><div class="row flex-xl-nowrap"><div class="col-12 col-md-3 col-xl-2 td-sidebar d-print-none"><div id=td-sidebar-menu class=td-sidebar__inner><form class="td-sidebar__search d-flex align-items-center"><input type=search class="form-control td-search-input" placeholder="&#xf002; Search this site…" aria-label="Search this site…" autocomplete=off data-offline-search-index-json-src=/offline-search-index.33013aa580f5f9f75558170db150459fa1cb77e2166f8ece7a0495040d70b224ff25c944f7368a7ccdd6c47d14d2c9a9ef0d43c12375b1f2aff646cf981ef5ae.json data-offline-search-base-href=/>
<button class="btn btn-link td-sidebar__toggle d-md-none p-0 ml-3 fas fa-bars" type=button data-toggle=collapse data-target=#td-section-nav aria-controls=td-docs-nav aria-expanded=false aria-label="Toggle section navigation"></button></form><nav class="collapse td-sidebar-nav pt-2 pl-4" id=td-section-nav><ul class="td-sidebar-nav__section pr-md-3"><li class=td-sidebar-nav__section-title><a href=/docs/ class="align-left pl-0 pr-2 td-sidebar-link td-sidebar-link__section">Documentation</a></li><ul><li class="collapse show" id=docs><ul class="td-sidebar-nav__section pr-md-3"><li class=td-sidebar-nav__section-title><a href=/docs/overview/ class="align-left pl-0 pr-2 collapsed td-sidebar-link td-sidebar-link__section">Overview</a></li><ul><li class=collapse id=docsoverview></li></ul></ul><ul class="td-sidebar-nav__section pr-md-3"><li class=td-sidebar-nav__section-title><a href=/docs/getting-started/ class="align-left pl-0 pr-2 collapsed td-sidebar-link td-sidebar-link__section">Getting Started</a></li><ul><li class=collapse id=docsgetting-started></li></ul></ul><ul class="td-sidebar-nav__section pr-md-3"><li class=td-sidebar-nav__section-title><a href=/docs/usecases/ class="align-left pl-0 pr-2 active td-sidebar-link td-sidebar-link__section">Use Cases</a></li><ul><li class="collapse show" id=docsusecases><ul class="td-sidebar-nav__section pr-md-3"><li class=td-sidebar-nav__section-title><a href=/docs/usecases/accept/ class="align-left pl-0 pr-2 collapsed td-sidebar-link td-sidebar-link__section">ACCEPT</a></li><ul><li class=collapse id=docsusecasesaccept><a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesacceptuc1 href=/docs/usecases/accept/uc1/>UC1</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesacceptuc2 href=/docs/usecases/accept/uc2/>UC2</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesacceptuc3 href=/docs/usecases/accept/uc3/>UC3</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesacceptuc8 href=/docs/usecases/accept/uc8/>UC8</a></li></ul></ul><ul class="td-sidebar-nav__section pr-md-3"><li class=td-sidebar-nav__section-title><a href=/docs/usecases/bridge/ class="align-left pl-0 pr-2 collapsed td-sidebar-link td-sidebar-link__section">BRIDGE</a></li><ul><li class=collapse id=docsusecasesbridge><a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgepuc1 href=/docs/usecases/bridge/puc1/>PUC1</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeuc2-1 href=/docs/usecases/bridge/uc2-1/>UC2-1</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeuc2-4 href=/docs/usecases/bridge/uc2-4/>UC2-4</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeedf-1 href=/docs/usecases/bridge/edf-1/>edf-1</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeedf-2 href=/docs/usecases/bridge/edf-2/>edf-2</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-1 href=/docs/usecases/bridge/elering-1/>elering-1</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-10 href=/docs/usecases/bridge/elering-10/>elering-10</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-11 href=/docs/usecases/bridge/elering-11/>elering-11</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-12 href=/docs/usecases/bridge/elering-12/>elering-12</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-13 href=/docs/usecases/bridge/elering-13/>elering-13</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-14 href=/docs/usecases/bridge/elering-14/>elering-14</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-15 href=/docs/usecases/bridge/elering-15/>elering-15</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-16 href=/docs/usecases/bridge/elering-16/>elering-16</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-17 href=/docs/usecases/bridge/elering-17/>elering-17</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-18 href=/docs/usecases/bridge/elering-18/>elering-18</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-19 href=/docs/usecases/bridge/elering-19/>elering-19</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-2 href=/docs/usecases/bridge/elering-2/>elering-2</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-3 href=/docs/usecases/bridge/elering-3/>elering-3</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-4 href=/docs/usecases/bridge/elering-4/>elering-4</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-5 href=/docs/usecases/bridge/elering-5/>elering-5</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-6 href=/docs/usecases/bridge/elering-6/>elering-6</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-7 href=/docs/usecases/bridge/elering-7/>elering-7</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-8 href=/docs/usecases/bridge/elering-8/>elering-8</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-9 href=/docs/usecases/bridge/elering-9/>elering-9</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeoffis-1 href=/docs/usecases/bridge/offis-1/>offis-1</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeoffis-2 href=/docs/usecases/bridge/offis-2/>offis-2</a></li></ul></ul><ul class="td-sidebar-nav__section pr-md-3"><li class=td-sidebar-nav__section-title><a href=/docs/usecases/crossbow/ class="align-left pl-0 pr-2 collapsed td-sidebar-link td-sidebar-link__section">CROSSBOW</a></li><ul><li class=collapse id=docsusecasescrossbow><a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasescrossbowhlu02-uc02 href=/docs/usecases/crossbow/hlu02-uc02/>HLU02-UC02</a></li></ul></ul><ul class="td-sidebar-nav__section pr-md-3"><li class=td-sidebar-nav__section-title><a href=/docs/usecases/e-land/ class="align-left pl-0 pr-2 collapsed td-sidebar-link td-sidebar-link__section">E-LAND</a></li><ul><li class=collapse id=docsusecasese-land><a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasese-landhluc01 href=/docs/usecases/e-land/hluc01/>HLUC01</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasese-landhluc02 href=/docs/usecases/e-land/hluc02/>HLUC02</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasese-landhluc03 href=/docs/usecases/e-land/hluc03/>HLUC03</a></li></ul></ul><ul class="td-sidebar-nav__section pr-md-3"><li class=td-sidebar-nav__section-title><a href=/docs/usecases/onenet/ class="align-left pl-0 pr-2 collapsed td-sidebar-link td-sidebar-link__section">OneNet</a></li><ul><li class=collapse id=docsusecasesonenet><a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesoneneteacl-hu-01 href=/docs/usecases/onenet/eacl-hu-01/>EACL-HU-01</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesoneneteacl-hu-02 href=/docs/usecases/onenet/eacl-hu-02/>EACL-HU-02</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesoneneteacl-pl-01 href=/docs/usecases/onenet/eacl-pl-01/>EACL-PL-01</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesoneneteacl-pl-02 href=/docs/usecases/onenet/eacl-pl-02/>EACL-PL-02</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesoneneteacl-pl-03 href=/docs/usecases/onenet/eacl-pl-03/>EACL-PL-03</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesoneneteacl-pl-04 href=/docs/usecases/onenet/eacl-pl-04/>EACL-PL-04</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesonenetnocl-01 href=/docs/usecases/onenet/nocl-01/>NOCL-01</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesonenetsocl-cy-01 href=/docs/usecases/onenet/socl-cy-01/>SOCL-CY-01</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesonenetsocl-cy-02 href=/docs/usecases/onenet/socl-cy-02/>SOCL-CY-02</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesonenetsocl-gr-01 href=/docs/usecases/onenet/socl-gr-01/>SOCL-GR-01</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesonenetsocl-gr-02 href=/docs/usecases/onenet/socl-gr-02/>SOCL-GR-02</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesonenetwecl-es-01 href=/docs/usecases/onenet/wecl-es-01/>WECL-ES-01</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesonenetwecl-pt-01 href=/docs/usecases/onenet/wecl-pt-01/>WECL-PT-01</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesonenetwecl-pt-02 href=/docs/usecases/onenet/wecl-pt-02/>WECL-PT-02</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesonenetwecl-pt-03 href=/docs/usecases/onenet/wecl-pt-03/>WECL-PT-03</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesoneneteacl-sl-01-v2 href=/docs/usecases/onenet/eacl-sl-01-v2/>EACL-SL-01 v2</a></li></ul></ul><ul class="td-sidebar-nav__section pr-md-3"><li class=td-sidebar-nav__section-title><a href=/docs/usecases/parity/ class="align-left pl-0 pr-2 collapsed td-sidebar-link td-sidebar-link__section">PARITY</a></li><ul><li class=collapse id=docsusecasesparity><a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesparityuc-08 href=/docs/usecases/parity/uc-08/>UC-08</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesparityuc-11 href=/docs/usecases/parity/uc-11/>UC-11</a></li></ul></ul><ul class="td-sidebar-nav__section pr-md-3"><li class=td-sidebar-nav__section-title><a href=/docs/usecases/x-flex/ class="align-left pl-0 pr-2 collapsed td-sidebar-link td-sidebar-link__section">X-FLEX</a></li><ul><li class=collapse id=docsusecasesx-flex><a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesx-flexuc2-5 href=/docs/usecases/x-flex/uc2-5/>UC2-5</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesx-flexuc2-7 href=/docs/usecases/x-flex/uc2-7/>UC2-7</a></li></ul></ul><ul class="td-sidebar-nav__section pr-md-3"><li class=td-sidebar-nav__section-title><a href=/docs/usecases/platone/ class="align-left pl-0 pr-2 collapsed td-sidebar-link td-sidebar-link__section">PlatOne</a></li><ul><li class=collapse id=docsusecasesplatone><a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneuc-ge-1-island-mode href=/docs/usecases/platone/uc-ge-1-island-mode/>UC-DE-1</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneuc-ge-2-third-party-flex-request href=/docs/usecases/platone/uc-ge-2-third-party-flex-request/>UC-GE-2</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneuc-ge-3-energy-delivery href=/docs/usecases/platone/uc-ge-3-energy-delivery/>UC-GE-3</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneuc-ge-4-energy-export-in-discrete-packages href=/docs/usecases/platone/uc-ge-4-energy-export-in-discrete-packages/>UC-GE-4</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneuc-gr-1-functions-of-the-state-estimation-tool-given-conventional-measurements href=/docs/usecases/platone/uc-gr-1-functions-of-the-state-estimation-tool-given-conventional-measurements/>UC-GR-1</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneuc-gr-2-pmu-data-integration-into-se-tool href=/docs/usecases/platone/uc-gr-2-pmu-data-integration-into-se-tool/>UC-GR-2</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneuc-gr-3-distribution-network-limit-violation-mitigation href=/docs/usecases/platone/uc-gr-3-distribution-network-limit-violation-mitigation/>UC-GR-3</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneuc-gr-4-frequency-support-by-the-distribution-network href=/docs/usecases/platone/uc-gr-4-frequency-support-by-the-distribution-network/>UC-GR-4</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneuc-gr-5-pmu-integration-and-data-visualization-for-flexibility-services-management href=/docs/usecases/platone/uc-gr-5-pmu-integration-and-data-visualization-for-flexibility-services-management/>UC-GR-5</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneuc-it-1-voltage-management href=/docs/usecases/platone/uc-it-1-voltage-management/>UC-IT-1</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneuc-it-2-congestion-management href=/docs/usecases/platone/uc-it-2-congestion-management/>UC-IT-2</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneuc-lvrtm href=/docs/usecases/platone/uc-lvrtm/>LVRTM Example Use Case</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneupdated_template href=/docs/usecases/platone/updated_template/></a></li></ul></ul><ul class="td-sidebar-nav__section pr-md-3"><li class=td-sidebar-nav__section-title><a href=/docs/usecases/rs-tf/ class="align-left pl-0 pr-2 collapsed td-sidebar-link td-sidebar-link__section">RS-TF</a></li><ul><li class=collapse id=docsusecasesrs-tf></li></ul></ul><a class="td-sidebar-link td-sidebar-link__page active" id=m-docsusecasesmaesha href=/docs/usecases/maesha/>MAESHA</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasestigon href=/docs/usecases/tigon/>TIGON</a></li></ul></ul><ul class="td-sidebar-nav__section pr-md-3"><li class=td-sidebar-nav__section-title><a href=/docs/contribution-guidelines/ class="align-left pl-0 pr-2 collapsed td-sidebar-link td-sidebar-link__section">Contribution Guidelines</a></li><ul><li class=collapse id=docscontribution-guidelines></li></ul></ul></li></ul></ul></nav></div></div><div class="d-none d-xl-block col-xl-2 td-toc d-print-none"><div class="td-page-meta ml-2 pb-1 pt-2 mb-0"><a href=https://github.com/smart-grid-use-cases/smart-grid-use-cases.github.io/edit/master/content/en/docs/UseCases/MAESHA/index.md target=_blank><i class="fa fa-edit fa-fw"></i>Edit this page</a>
<a href="https://github.com/smart-grid-use-cases/smart-grid-use-cases.github.io/issues/new?title=MAESHA" target=_blank><i class="fab fa-github fa-fw"></i>Create documentation issue</a>
<a href=https://github.com/smart-grid-use-cases/smart-grid-use-cases.github.io/issues/new target=_blank><i class="fas fa-tasks fa-fw"></i>Create project issue</a></div><nav id=TableOfContents><ul><li><a href=#11-name-of-the-use-case>1.1. Name of the Use Case</a></li><li><a href=#12-version-management>1.2. Version Management</a></li><li><a href=#13-scope-and-objectives-of-use-case>1.3. Scope and Objectives of Use Case</a></li><li><a href=#14-narrative-of-use-case>1.4. Narrative of Use Case</a></li><li><a href=#15-key-performance-indicatiors-kpi>1.5. Key Performance Indicatiors (KPI)</a></li><li><a href=#16-use-case-conditions>1.6. Use case conditions</a></li><li><a href=#17-further-information-to-the-use-case-for-classificationmapping>1.7. Further information to the use case for classification/mapping</a></li><li><a href=#18-general-remarks>1.8. General remarks</a></li></ul><ul><li><a href=#31-actors>3.1. Actors</a></li><li><a href=#32-references>3.2. References</a></li></ul><ul><li><a href=#41-overview-of-scenarios>4.1. Overview of Scenarios</a></li><li><a href=#42-steps--scenarios>4.2. Steps – Scenarios</a></li></ul></nav></div><main class="col-12 col-md-9 col-xl-8 pl-md-5" role=main><nav aria-label=breadcrumb class="d-none d-md-block d-print-none"><ol class="breadcrumb spb-1"><li class=breadcrumb-item><a href=https://smart-grid-use-cases.github.io/docs/>Documentation</a></li><li class=breadcrumb-item><a href=https://smart-grid-use-cases.github.io/docs/usecases/>Use Cases</a></li><li class="breadcrumb-item active" aria-current=page><a href=https://smart-grid-use-cases.github.io/docs/usecases/maesha/>MAESHA</a></li></ol></nav><div class=td-content><h1>MAESHA</h1><div class=lead>Frequency control</div><h1 id=1-description-of-the-use-case>1. Description of the Use Case</h1><h2 id=11-name-of-the-use-case>1.1. Name of the Use Case</h2><table><thead><tr><th>ID</th><th>Area /Domain(s)/Zone(s)</th><th>Name of the Use Case</th></tr></thead><tbody><tr><td>1</td><td>Area: Energy system, Domain: Transmission, DER, Customer Premises, Zones: Operation, Market,</td><td>MAESHA</td></tr></tbody></table><h2 id=12-version-management>1.2. Version Management</h2><table><thead><tr><th>Version No.</th><th>Date</th><th>Name of author(s)</th><th>Changes</th><th>Approval status</th></tr></thead><tbody><tr><td>1.0</td><td>2021-10-31T00:00:00</td><td>Andraž Andolšek (cyberGRID), Christoph Gutschi (cyberGRID), Marjolaine Farré (Trialog), Elchaysse Soudjae (Electricité de Mayotte),</td><td>First version</td><td>Final</td></tr></tbody></table><h2 id=13-scope-and-objectives-of-use-case>1.3. Scope and Objectives of Use Case</h2><table><thead><tr><th></th><th></th></tr></thead><tbody><tr><td><strong>Scope</strong></td><td>The scope of this use case is to examine the use of flexibility to restore system frequency to its nominal value of 50 Hz.</td></tr><tr><td><strong>Objective(s)</strong></td><td>The main objective of this use case is to stabilize the electricity grid of the islands by establishing balancing services. Implementing the balancing services framework will help system operators to maintain the equilibrium between consumption and generation while minimizing the frequency deviation from the nominal values.</td></tr><tr><td><strong>Related business case(s)</strong></td><td>Linked to “Voltage control” UC (UC2) as potential conflicts within flexibility products could appear.</td></tr></tbody></table><h2 id=14-narrative-of-use-case>1.4. Narrative of Use Case</h2><p><strong>Short description</strong></p><p>This high-level use case describes different scenarios incl. all required steps for the implementation of a tender based frequency control system. The UC differentiates between FCR (frequency containment reserve) and FRR (frequency restoration reserve) services. The explained approach is technology agnostic and supports any kind of flexibility resource, that can meet the technical requirements for balancing service provision. A common approach to handle different technologies for flexibility provision (industrial demand response, residential demand response aggregated by a VPP, smart charging of electric vehicles, aggregation of renewables (PV) via a VPP, battery energy storage, power-to-hydrogen electrolyser) is explained.</p><p>The scope of the use case includes dimensioning of balancing service reserves for an islanding system, prequalification of suitable distributed energy assets and intermediary platforms (Virtual Power Plants, VPPs), tendering and contracting balancing services, balancing service activation, monitoring, validation, and remuneration.</p><p>All periodic communication between the system operator and the market participants, like bidding, monitoring and activation is organized via a Flexibility Management and Trading Platform (FMTP).</p><p>The use case focuses on the situation on the Island of Mayotte and aims to adapt to the historically grown infrastructure and processes, but also takes into account updates of the system operators SCADA in the near future.</p><p><strong>Complete description</strong></p><p>Introduction to balancing services for frequency control</p><p>The system operator Electricité de Mayotte (EDM), responsible for grid operation and supply of electric energy, needs to maintain the network frequency within a narrow bandwidth (+300 / -200 mHz) around 50 Hz. Frequency deviation is a consequence of an imbalance between generation (feed-in to the grid) and consumption (extraction from the grid) including losses of the grid itself. These imbalances are mainly caused by unpredictable fluctuations of the load (low impact on the grid frequency), general imprecisions in the load forecasting that cause improper generation schedules (medium impact) or rare fault-induced disconnection of entire branches or substations or even unexpected loss of generation (high impact). Until now, the electricity system in Mayotte relied on fast adaption of the generation of spinning diesel engines to balance the load fluctuations. These diesel engines also cover for the main generation schedule.</p><p>The mechanisms to maintain the grid frequency within a narrow bandwidth can be distinguished between three main types of control, as shown in Figure 24. After an incident like the unexpected outage of a generator, the imbalance between load and generation causes an immediate decrease of the grid frequency, which is mainly limited by the kinetic energy stored in spinning machines (synchronous inertia). The higher the inertia of the rotating machines connected to the grid, the lower the gradient of frequency change (Df/Dt), also known as rate of change in frequency (ROCOF). The frequency stabilization by inertia is a physical effect, responding spontaneously to any frequency gradient and acting in both directions. New generations of inverters can provide a frequency gradient dependent feed-in (with only a minor time lag), which can be considered as “virtual inertia”.</p><p>[See figure &ldquo;Overview of phases of frequency control after a major outage&rdquo; below]</p><p>The frequency containment reserve (FCR), also known as primary control, provides a variable feed-in linearly depending on the deviation of the frequency (Df) from the target value of 50 Hz. FCR is required to act very fast. The required full activation time (FAT) is determined by the considered maximum imbalance (e.g., due to loss of the largest generation unit in the system), the maximum allowed frequency deviation and the typical inertia of the system. FCR is a very fast service that requires frequency measurements and control logic directly at the providing asset, usually a generator or battery. Some loads controlled by power electronics might also be feasible to provide FCR. Usually, FCR is a symmetric service that acts in both directions. The linear function of FCR power only depending on the frequency deviation enables a fast response to limit the frequency deviation but does not allow to bring the frequency back to the target value.
Some transmission system operators (TSO), e.g., in the NORDPOOL, differentiate between Frequency Containment Reserve for Normal Operation (FCR-N) and Frequency Containment Reserve for Disturbances (FCR-D). FCR-N is a symmetric service providing upregulation and downregulation with a linear characteristic while FCR-D differentiate between upward (increase feed-in or decrease consumption) and downward (decrease feed-in or increase consumption) regulation. FCR-D is only activated after exceeding a threshold value of frequency deviation.</p><p>[See figure &ldquo;FCR architecture overview&rdquo; below]</p><p>The frequency restoration reserve FRR is managed by the system operator (SO) using the automatic generation control (AGC). The AGC calculates setpoints for multiple balancing providing assets (generators, batteries but also fast and precisely controllable loads like electrolyser). After reception of the setpoint the assets will adapt the power output within a defined FAT that may be longer than required for FCR. The AGC aims to bring the system frequency back to the target value. FRR requires reliable communication between the central AGC and the distributed assets. FRR can be divided into positive products for upward control and negative products for downward control. European TSO differentiate between faster, automatically controlled reserves (aFRR), that follow to instantaneous setpoints, and slower reserves that might be manually controlled (mFRR) and follow to received schedules.</p><p>[See figure &ldquo;FRR architecture overview&rdquo; below]</p><p>FCR and FRR provision in Europe usually require active power measurements with high precision (e.g., 0.5% error class) and submission of data points to the SO in short intervals (e.g., 1-2 s) for the purpose of real-time monitoring of provision and ex-post validation of the provided services.</p><p>Additional Emergency measures will be activated in case that the frequency regulation system failed, and the frequency deviation exceeds defined thresholds. Emergency measure can include load shedding, disconnection of large, robust consumers or disconnection of generators. The rules for frequency protection devices to disconnect sensible assets in case of high frequency deviations must be defined accordingly to support system frequency stabilization and to avoid negative feedback on the frequency control mechanisms.</p><p>Context</p><p>The rising number of PV power plants to be installed and connected to the main grid in Mayotte may increase the difficulty of frequency control as the production is highly dependent on weather conditions challenging to forecast (e.g., a passing cloud leads to a decline in PV production) which may increase the imbalances between generation and consumption. With increasing number of PV generation, partly replacing diesel generators the ratio of spinning machines in the system will be reduced which has negative impact on the synchronous inertia. To avoid reaching low frequency thresholds leading to load shedding (48.5 Hz, 48 Hz and 47.5 Hz), the French Energy Regulatory Commission (CRE) granted an exemption to EDM to operate the grid at a higher frequency. The current mean frequency value is thus of 50.15 Hz, higher than the 50 Hz stipulated in the EU Electricity Network code.</p><p>The main balancing service to cope with the frequency deviation currently applied on the island of Mayotte is the “primary reserve” (covering FCR and FRR), which is estimated at 15% of the daily demand and mainly supported by the EDM diesel generation sets of Longoni and Badamiers. The generators are limited to operate at 80-85% of their maximal capacity. For the past few years, the primary reserve hadn’t exceeded 8 MW, but this will change soon with an expected rising demand and RES integration.</p><p>To stabilize the frequency in the island and ease the penetration of renewable energy, the French Energy Regulatory Commission CRE launched a call for tender to install a battery for frequency control in July 2018. This 4 MW/2 MWh battery should be installed and be ready to operate in October 2021. Following this installation, the exemption (of higher system frequency) should disappear for the time-being. It is estimated that further investments will be needed to fulfil the requirements that are foreseen in the future.</p><p>One of the goals when considering the frequency use case is to find a way for moving from the energy assets providing frequency services with the help of fossil fuel to assets using renewable energy sources (RES) and Battery Energy Storage Systems (BESS). To further reduce the primary reserve provided by the EDM’s diesel generation sets new sources for providing frequency regulation services are needed to have a direct impact on reduction of CO2 emissions.</p><p>The main challenges when implementing the frequency control framework are related to the identification of sufficient assets from RES to reduce the required capacity of fossil fueled generators that are capable to provide similar reliable frequency services.</p><p>The use case describes the interactions between the main actors and platforms but doesn’t discuss the details of the balancing products. The details of the designed balancing products will be defined Deliverable D4.1 Report detailing the energy market framework and specific product design details.</p><p>For the MAESHA project, it has been decided to examine how different flexibility sources could support the frequency control on the island:</p><p>•Industrial Demand Response</p><p>Industry’s main purpose is manufacturing of goods or provision of other services. Some industrial assets are additionally able to provide a certain help to the system operator by adjusting their internal manufacturing process and thus increase or decrease the consumption for the time being (load shifting) and help minimizing the frequency deviation. Such industrial energy assets usually have some restrictions, such as limited duration of delivery (e.g., max 4 h), poor controllability (e.g., ON-OFF operation), or can provide such action only at a certain time of the day or year. Therefore, industrial demand response is not considered as a primary source for providing balancing services to the power grid, but they may serve as secondary source for additional support when other services are already fully activated (e.g., for emergency measures).</p><p>• Residential Demand Response managed by a virtual power plant (VPP)</p><p>Residential customers may have flexible loads that end-users do not necessarily need instantaneously to ensure their comfort, e.g., air-conditioning units and electric heating, but also dishwashers, washing machines, cloth dryers, etc. Optimally controlling the on/off times of these devices, considering local frequency deviations, can help in ensuring the frequency stability. Depending on the characteristics of the device, the activation time and activation duration differ. Heat pumps or air conditioning units can be used for frequency response, considering the heat storage capacity of the building or heat storage in a hot water tank. The activation duration depends upon the stored heat capacity in the building or the tank and the comfort requirements of the end-users. These units can be activated very fast (remote switch-off) but their availability is difficult to forecast.</p><p>• Smart Charging of electric vehicles (EV) and vehicle to grid (V2G)</p><p>Smart charging of EV can be a source of consumption flexibility and theoretically be used even for balancing services. The challenges for provision of FRR by an EV are linked to the prediction of the charging process’ time and duration as well as the limited hours per day, when EV charging can be used for load shifting. Nevertheless, the forecasting of consumption and flexibility becomes easier on a fleet of EVs, as such an aggregate of a higher number of EV’s can provide ancillary services reliably using a minor share of the predicted consumption. Load reduction in EV charging can be achieved by reducing the charging power (e.g., switch from 3-phase to 1-phase charging) of a certain number of vehicles. Advanced fleet management might also allow downward services by increasing the charging power during the requested period. Feed-in of energy stored in the EV’s batteries (V2G) will been investigated as another possibility of upward regulation by EVs but comes with practical drawbacks like possible reduction of battery lifetime and the need for bidirectional inverters. Due to the nature of the fleet management and lower frequency of data acquisition, EV charging will be preferably applied for mFRR than for aFRR or FCR like frequency services.</p><p>• Virtual Power Plant (VPP) aggregating RES</p><p>The variability of renewable energy sources, such as wind and solar, are causing continuous, small frequency deviations due to their hard to predict short-term dynamics and their lack of synchronous inertia to stabilize the frequency during disturbances. Lowering the output of PV plants (downward regulation) during high frequency periods can support frequency stabilization. If PVs are operated below their maximal inverter power, PV plants can inject additional power into the grid with different activation times, ranging from seconds to minutes during low frequency periods (upward regulation). The latter will result in a reduction of overall generation or require the installation of PV batteries. The activation duration depends on the amount of reserve kept for upward frequency response and will be the result of a cost-benefit analysis, where the outcome depends on the remuneration of the different frequency response products compared to the value of electric energy fed-in by PV. In the last years, much development effort has been made on virtual inertia provided by PV and wind power, which might become state-of-the-art within the next decades.</p><p>• Battery Energy Storage System</p><p>By supplying or absorbing power in response to deviations from the nominal frequency and imbalances between supply and demand, the rapid response of a BESS will provide a frequency stabilizing services. The fast response capability of BESS allows them to participate in all kinds of frequency response (e.g., FCR, FRR) or even a fast or enhanced frequency response markets (activation in less than 5 s). The BESS will also provide virtual inertia by modulating active power as a function of the ROCOF. The duration of the service provision will be determined by the SoC. BESS providing ancillary services will require an additional charge management to maintain the state of charge (SOC) within predefined limits (e.g., 30%&lt;SOC&lt;70%) in order to ensure the continuous availability of upward and downward regulation ability. Load management (consumption or feed-in) is based on schedules and should be communicated with the SO, e.g., via an intraday program. The BESS should be able to provide multiple balancing services and perform load management in parallel.</p><p>• Power-to-Hydrogen system</p><p>Proton Exchange Membrane (PEM) electrolysers have the capability of modifying their load rapidly with very high ramps rates (i.e., within seconds) and within a wide operational range up to the nominal power. This flexibility can be utilized for large range of frequency regulation (e.g., FCR, aFRR, mFRR). Despite the hydrogen storage capacity, there is no limit in the duration of the service as the service is provided by reducing/increasing the load of the electrolyser.</p><p>These DER provide their flexibility to the SO via the FMTP, as indicated in Figure below.</p><p>[See figure &ldquo;Architecture overview for frequency control in MAESHA&rdquo; below]</p><p>Functions</p><p>This Use Case relies on the following functions:
•Asset contraction and technical preparation, incl. pre-qualification
•Detection of frequency deviations
•Evaluation of flexibility available from different assets or via intermediate platforms
•Contracting balancing service products
•Calculation of setpoints by the AGC of the SO
•Flexibility activation through the Flexibility Management and Trading Platform (FMTP)
•Monitoring of service provision
•Settlement process to remunerate flexibility activation</p><p>This Use Case supports a technology-agnostic approach for provision of balancing services by central or decentralized energy assets. In the MAESHA project, the following technologies are aimed to be investigated in the scope of the use case demonstration:
•Detection of frequency deviations, central by SO or decentral by the DER
•Frequency regulation by industrial DR
•Frequency regulation by residential DR via VPP
•Frequency regulation by Smart charging/V2G
•Frequency regulation by RES via VPP
•Frequency regulation by BESS
•Frequency regulation by P2H system</p><h2 id=15-key-performance-indicatiors-kpi>1.5. Key Performance Indicatiors (KPI)</h2><table><thead><tr><th>ID</th><th>Name</th><th>Description</th><th>Reference to mentioned use case objectives</th></tr></thead><tbody><tr><td>4.2</td><td>Frequency range before and after the project</td><td>From [49.6;50.6] to [49.8;50.3] Hz</td><td>/,</td></tr></tbody></table><h2 id=16-use-case-conditions>1.6. Use case conditions</h2><table><thead><tr><th>Assumptions</th></tr></thead><tbody><tr><td>MAESHA</td></tr></tbody></table><table><thead><tr><th>Prerequisites</th></tr></thead><tbody><tr><td>MAESHA</td></tr></tbody></table><h2 id=17-further-information-to-the-use-case-for-classificationmapping>1.7. Further information to the use case for classification/mapping</h2><table><thead><tr><th>Relation to other use cases</th></tr></thead><tbody><tr><td></td></tr><tr><td><strong>Level of depth</strong></td></tr><tr><td><strong>Prioritisation</strong></td></tr><tr><td>Obligatory. This UC should be demonstrated under real-life conditions</td></tr><tr><td><strong>Generic, regional or national relation</strong></td></tr><tr><td>Regional relation</td></tr><tr><td><strong>Nature of the use cases</strong></td></tr><tr><td>Technical and business UC</td></tr><tr><td><strong>Further keywords for classification</strong></td></tr><tr><td>Balancing services, load-frequency control, demand response, flexibility, distributed energy resources (DER)</td></tr></tbody></table><h2 id=18-general-remarks>1.8. General remarks</h2><table><thead><tr><th>General remarks</th></tr></thead><tbody><tr><td></td></tr></tbody></table><h1 id=2-diagrams-of-use-case>2. Diagrams of Use Case</h1><p><img src=BusinessLayer_FrequencyControlUC.png alt="SGAM Business layer of the frequency control use case-specific architecture">
<img src=FunctionLayer_FrequencyControlUC.png alt="SGAM Function layer of the frequency control use case-specific architecture">
<img src=FrequencyControlPhasesAfterMajorOutage.png alt="Overview of phases of frequency control after a major outage">
<img src=FCR_Architecture.png alt="FCR achitecture overview">
<img src=FRR_Architecture.png alt="FRR achitecture overview">
<img src=FrequencyControlArchi_OverviewMAESHA.png alt="Architecture overview for frequency control in MAESHA"></p><h1 id=3-technical-details>3. Technical Details</h1><h2 id=31-actors>3.1. Actors</h2><table><thead><tr><th><strong>Actor Name</strong></th><th><strong>Actor Type</strong></th><th><strong>Actor Description</strong></th><th><strong>Further information specific to this Use Case</strong></th></tr></thead><tbody><tr><td>TSO</td><td>Business actor</td><td>Transmission System Operator</td><td></td></tr><tr><td>Flexibility provider</td><td>Business actor</td><td>Generic presentation of the energy asset capable of providing flexibility on request (balancing service provider)</td><td></td></tr><tr><td>Residential prosumer</td><td>Business actor</td><td>A residential party that consumers electricity (Flexibility Provider)</td><td></td></tr><tr><td>Industrial prosumer</td><td>Business actor</td><td>An industrial party that consumes electricity (Flexibility Provider)</td><td></td></tr><tr><td>SCADA</td><td>Logical actor</td><td>Supervisory Control and Data Acquisition – a supervisory computerized system that gathers and processes data and applies operational controls for transmission side systems used to control dispersed assets</td><td></td></tr><tr><td>AGC</td><td>Logical actor</td><td>Automatic gain control. Process to determine the amount of power needed to bring back the frequency to the nominal values.</td><td></td></tr><tr><td>Intermediate platform</td><td>Logical actor</td><td>Platform that aggregates flexibility energy assets (virtual power plant, EV charging management platform)</td><td></td></tr><tr><td>Small-scale virtual power plant</td><td>Logical actor</td><td>This is a type of Intermediate platforms. Software platform that aggregates the flexibility of residential prosumers and PV power plants</td><td></td></tr><tr><td>Large-scale virtual power plant</td><td>Logical actor</td><td>This is a type of Intermediate platforms. Software platform that aggregates the flexibility of industrial energy assets and BESS</td><td></td></tr><tr><td>EV charging management platform</td><td>Logical actor</td><td>A platform that manages and aggregates the charging power of multiple EV charging stations</td><td></td></tr><tr><td>FMTP</td><td>Logical actor</td><td>Flexibility Management and Trading Platform</td><td></td></tr><tr><td>Distributed Energy Resource (DER)</td><td>Asset</td><td>Generic presentation of the energy asset providing flexibility</td><td></td></tr><tr><td>PV power plant</td><td>Asset</td><td>Renewable energy source able to provide flexibility of feed-in</td><td></td></tr><tr><td>Battery</td><td>Asset</td><td>Energy storage system capable of providing different services to the grid</td><td></td></tr><tr><td>P2H system</td><td>Asset</td><td>System to convert electricity (optimally from RES) into hydrogen that can be stored to use it eventually for different purposes (feedstock, electricity production, fuel)</td><td></td></tr><tr><td>Diesel generator</td><td>Asset</td><td>Synchronous generators</td><td></td></tr><tr><td>EV charging station</td><td>Device</td><td>None</td><td></td></tr></tbody></table><h2 id=32-references>3.2. References</h2><table><thead><tr><th><strong>No.</strong></th><th><strong>References Type</strong></th><th><strong>Reference</strong></th><th><strong>Status</strong></th><th><strong>Impact on Use Case</strong></th><th><strong>Organistaor / Organisation</strong></th><th><strong>Link</strong></th></tr></thead><tbody><tr><td></td><td>Operational guidelines</td><td>Operational guidelines from ENTSO-E</td><td>Final</td><td>Medium</td><td></td><td><a href=https://eepublicdownloads.entsoe.eu/clean-documents/pre2015/publications/entsoe/Operation_Handbook/Policy_1_final.pdf>https://eepublicdownloads.entsoe.eu/clean-documents/pre2015/publications/entsoe/Operation_Handbook/Policy_1_final.pdf</a></td></tr><tr><td></td><td>Operational guidelines</td><td>Operational guidelines from the French government</td><td>Final</td><td>High</td><td></td><td><a href="https://codes.droit.org/PDF/Code%20de%20l'%C3%A9nergie.pdf">https://codes.droit.org/PDF/Code%20de%20l'%C3%A9nergie.pdf</a></td></tr><tr><td></td><td>Role model</td><td>ENTSO-E Role model</td><td>Version 2020-01</td><td>Medium</td><td></td><td><a href=https://www.entsoe.eu/digital/cim/role-models/#harmonised-electricity-role-model>https://www.entsoe.eu/digital/cim/role-models/#harmonised-electricity-role-model</a></td></tr></tbody></table><h1 id=4-step-by-step-analysis-of-use-case>4. Step by Step Analysis of Use Case</h1><h2 id=41-overview-of-scenarios>4.1. Overview of Scenarios</h2><table><thead><tr><th><strong>No.</strong></th><th><strong>Scenario Name</strong></th><th><strong>Scenario Description</strong></th><th><strong>Primary Actor</strong></th><th><strong>Triggering Event</strong></th><th><strong>Pre-Condition</strong></th><th><strong>Post-Condition</strong></th></tr></thead><tbody><tr><td>Sc1</td><td>Frequency reserve requirements</td><td>Calculating the amount of FCR and FRR needed</td><td></td><td>Frequency reserve requirements</td><td></td><td></td></tr><tr><td>Sc2</td><td>Detection of the frequency issues - FCR</td><td>Detection of the frequency deviations locally on the site of the flexibility provider</td><td></td><td>Detection of the frequency issues - FCR</td><td></td><td></td></tr><tr><td>Sc3</td><td>Detection of the frequency issues - FRR</td><td>Detection of the frequency deviations centrally in the SCADA</td><td></td><td>Detection of the frequency issues - FRR</td><td></td><td></td></tr><tr><td>Sc4</td><td>Contracting balancing service products</td><td>Contractual obligations between the SO (EDM) and the flexibility providers</td><td></td><td>Contracting balancing service products</td><td></td><td></td></tr><tr><td>Sc5</td><td>Flexibility activation through local controller - FCR</td><td>Activation of the flexibility providers automatically using its local controller</td><td></td><td>Flexibility activation through local controller - FCR</td><td></td><td></td></tr><tr><td>Sc6</td><td>Flexibility activation through the Flexibility Management and Trading Platform (FMTP) - FRR</td><td>Activation of the flexibility providers automatically using centralized platform - FMTP</td><td></td><td>Flexibility activation through the Flexibility Management and Trading Platform (FMTP) - FRR</td><td></td><td></td></tr><tr><td>Sc7</td><td>Settlement process to remunerate flexibility activation</td><td>Validation and settlement of the activation responses</td><td></td><td>Settlement process to remunerate flexibility activation</td><td></td><td></td></tr><tr><td>Sc8</td><td>Frequency control by flexibility provider</td><td>The process of flexibility provision by the flexibility provider</td><td></td><td>Frequency control by flexibility provider</td><td></td><td></td></tr></tbody></table><p><em><strong>Notes</strong></em></p><h2 id=42-steps--scenarios>4.2. Steps – Scenarios</h2><table><thead><tr><th><strong>Scenario Name:</strong></th></tr></thead><tbody><tr><td>Frequency reserve requirements</td></tr></tbody></table><table><thead><tr><th><strong>Step No.</strong></th><th><strong>Event.</strong></th><th><strong>Name of Process/ Activity</strong></th><th><strong>Description of Process/ Activity.</strong></th><th><strong>Service</strong></th><th><strong>Information Producer (Actor)</strong></th><th><strong>Information Receiver (Actor)</strong></th><th><strong>Information Exchanged</strong></th><th><strong>Requirements, R-ID</strong></th></tr></thead><tbody><tr><td>1</td><td>Periodically (yearly)</td><td>Define desired conditions for grid frequency</td><td>In a phase of mid-term planning, the SO defines the frequency control strategy, incl. nominal (target) frequency value, frequency bandwidth for operation and frequency thresholds for emergency actions</td><td>CREATE</td><td></td><td></td><td></td><td></td></tr><tr><td>2</td><td>Periodically (yearly)</td><td>Collect data of the power system</td><td>Collect the data to describe the power system (system model), historic measurements (load, frequency) and events (fault statistics)</td><td>GET</td><td></td><td></td><td></td><td></td></tr><tr><td>3</td><td>Periodically (yearly)</td><td>Mid-term & long-term forecasts</td><td>The SO generates mid-term and long-term forecasts of the development of consumption and generation</td><td>CREATE</td><td></td><td></td><td></td><td></td></tr><tr><td>4</td><td>Periodically (yearly)</td><td>Define design scenarios</td><td>The SO identifies critical situations (e.g., yearly peak load, separation of parts of the grid, etc.) and defines design scenarios comprising all possible critical situations.</td><td>CREATE</td><td></td><td></td><td></td><td></td></tr><tr><td>5</td><td>Periodically (yearly)</td><td>Calculate the required amount of flexibility- balancing reserve needed on the island - FRR</td><td>The SO assesses the amount of flexibility (FCR, FRR balancing reserve) required to perform the load-frequency control of the power system of the geographical islands.</td><td>CREATE</td><td></td><td></td><td></td><td></td></tr><tr><td>6</td><td>St5 finished</td><td>Define balancing service products</td><td>Based on the required amount of flexibility the SO defines appropriate balancing products</td><td>CREATE</td><td></td><td></td><td></td><td></td></tr></tbody></table><table><thead><tr><th><strong>Scenario Name:</strong></th></tr></thead><tbody><tr><td>Detection of the frequency issues - FCR</td></tr></tbody></table><table><thead><tr><th><strong>Step No.</strong></th><th><strong>Event.</strong></th><th><strong>Name of Process/ Activity</strong></th><th><strong>Description of Process/ Activity.</strong></th><th><strong>Service</strong></th><th><strong>Information Producer (Actor)</strong></th><th><strong>Information Receiver (Actor)</strong></th><th><strong>Information Exchanged</strong></th><th><strong>Requirements, R-ID</strong></th></tr></thead><tbody><tr><td>1</td><td>Periodically (interval of 1s of faster)</td><td>Measure the network frequency</td><td>Energy assets (central assets or DER) capable of providing FCR reserve are equipped with an accurate frequency meter to continuously measure frequency of the point of grid connection in real-time</td><td>CREATE</td><td></td><td></td><td></td><td></td></tr><tr><td>2</td><td>New frequency measurement available</td><td>Submit the measured frequency to the local controller</td><td>The measured frequency must be sent to the local controller capable of receiving freq. measurements in real-time</td><td>GET</td><td></td><td></td><td></td><td></td></tr><tr><td>3</td><td>When freq. measurements arrive to the local controller</td><td>Calculate frequency deviation</td><td>An algorithm on the PLC compares the measured frequency with the target value and calculates the deviation</td><td>CREATE</td><td></td><td></td><td></td><td></td></tr></tbody></table><table><thead><tr><th><strong>Scenario Name:</strong></th></tr></thead><tbody><tr><td>Detection of the frequency issues - FRR</td></tr></tbody></table><table><thead><tr><th><strong>Step No.</strong></th><th><strong>Event.</strong></th><th><strong>Name of Process/ Activity</strong></th><th><strong>Description of Process/ Activity.</strong></th><th><strong>Service</strong></th><th><strong>Information Producer (Actor)</strong></th><th><strong>Information Receiver (Actor)</strong></th><th><strong>Information Exchanged</strong></th><th><strong>Requirements, R-ID</strong></th></tr></thead><tbody><tr><td>1</td><td>Continuously</td><td>Measure grid frequency</td><td>An accurate (central) frequency meter located in a major substation (e.g., Longoni, Badamiers) measures frequency of the grid in real-time</td><td>CREATE</td><td></td><td></td><td></td><td></td></tr><tr><td>2</td><td>Continuously</td><td>Receive frequency measurement</td><td>The measured frequency is received by the AGC embedded in the SCADA.</td><td>GET</td><td></td><td></td><td></td><td></td></tr><tr><td>3</td><td>Frequency measurement received by AGC</td><td>Measured frequency is stored and available for processing</td><td>The frequency measurements need to be persisted and available in real time and for later analysis. The SCADA (where AGC is embedded) saved the measurements in a database.</td><td>REPORT</td><td></td><td></td><td></td><td></td></tr><tr><td>4</td><td>Frequency measurement received by AGC</td><td>Calculate the frequency deviation</td><td>Calculate the difference between the current measured frequency and the define nominal (target) frequency (e.g., 50 Hz)</td><td>CREATE</td><td></td><td></td><td></td><td></td></tr><tr><td>5</td><td>Frequency deviation calculated</td><td>Calculate the new FRR setpoint</td><td>Based on the actual frequency deviation and its change in time the control algorithm calculates the new FRR setpoint</td><td>CHANGE</td><td></td><td></td><td></td><td></td></tr></tbody></table><table><thead><tr><th><strong>Scenario Name:</strong></th></tr></thead><tbody><tr><td>Contracting balancing service products</td></tr></tbody></table><table><thead><tr><th><strong>Step No.</strong></th><th><strong>Event.</strong></th><th><strong>Name of Process/ Activity</strong></th><th><strong>Description of Process/ Activity.</strong></th><th><strong>Service</strong></th><th><strong>Information Producer (Actor)</strong></th><th><strong>Information Receiver (Actor)</strong></th><th><strong>Information Exchanged</strong></th><th><strong>Requirements, R-ID</strong></th></tr></thead><tbody><tr><td>1</td><td>After definition of technical require-ments</td><td>Publish technical and market rules for balancing services</td><td>The SO publishes the document describing the balancing services, their technical and administrative requirements and tendered products.</td><td>CREATE</td><td></td><td></td><td></td><td></td></tr><tr><td>2</td><td>After reception of balancing service rules</td><td>Flexibility providers prepare for participation in balancing services</td><td>(3rd party) flexibility providers able to fulfil the SO’s requirements prepare for participation via the FMTP, directly or by aggregation via an intermediate platform (e.g., analyse available flexible power, identify suitable flexibility services and products, fulfil technical requirements). Finally, the flexibility provider or aggregator requests the prequalification of the DER (if directly connected to the FMTP).</td><td>EXECUTE</td><td></td><td></td><td></td><td></td></tr><tr><td>3</td><td>After reception of tender announcement</td><td>Aggregators prepare for participation in balancing services</td><td>Aggregators prepare for balancing service provision, implementing the technical requirements and establishing contracts with flexibility providers. Finally, the aggregator requests the prequalification of the intermediate platform.</td><td>EXECUTE</td><td></td><td></td><td></td><td></td></tr><tr><td>4</td><td>SO received request for prequalification</td><td>Prequalify flexibility provider</td><td>The SO and flexibility provider (and aggregator if involved) conduct a series of tests to confirm the technical and administrative capability of the DER (and intermediate platform if involved) to provide the balancing services according to the SO’s requirements. The step is finalized by issuing the confirmation of prequalification by the SO.</td><td>EXECUTE</td><td></td><td></td><td></td><td></td></tr><tr><td>5</td><td>Periodically (yearly, monthly, weekly, or daily)</td><td>Publish tender for balancing services</td><td>The SO details the balancing market products and starts a tendering process and informs all prequalified flexibility providers about the tender</td><td>CREATE</td><td></td><td></td><td></td><td></td></tr><tr><td>6</td><td>St5 finalized</td><td>Submit balancing services bids</td><td>The prequalified flexibility providers forecast the available power for the tendered balancing service products and calculate the costs of service provision. Then the most suitable balancing products are identified and balancing service bids are submitted via FMTP.</td><td>CREATE</td><td></td><td></td><td></td><td></td></tr><tr><td>7</td><td>SO received bid for balancing service provision</td><td>Contract balancing services</td><td>The SO selects the most favourable bids for flexibility service provision according to the tendering rules and informs the flexibility providers about acceptance or rejection of their bids via the FMTP. The acceptance of a balancing service bid is equivalent to a legal contract between SO and flexibility provider.</td><td>EXECUTE</td><td></td><td></td><td></td><td></td></tr></tbody></table><table><thead><tr><th><strong>Scenario Name:</strong></th></tr></thead><tbody><tr><td>Flexibility activation through local controller - FCR</td></tr></tbody></table><table><thead><tr><th><strong>Step No.</strong></th><th><strong>Event.</strong></th><th><strong>Name of Process/ Activity</strong></th><th><strong>Description of Process/ Activity.</strong></th><th><strong>Service</strong></th><th><strong>Information Producer (Actor)</strong></th><th><strong>Information Receiver (Actor)</strong></th><th><strong>Information Exchanged</strong></th><th><strong>Requirements, R-ID</strong></th></tr></thead><tbody><tr><td>1</td><td>Reception of FCR bid acceptance</td><td>Enable FCR service</td><td>The FCR functionality is unlocked via the PLC of the DER during the timespan defined in the accepted FCR bid.</td><td>CREATE</td><td></td><td></td><td></td><td></td></tr><tr><td>2</td><td>FCR provision enabled</td><td>Calculate FCR setpoint</td><td>The PLC calculates the FCR setpoint depending on the frequency deviation (calculated on-site and in real time, see scenario 2) based on an algorithm defined by the SO; e.g., a linear curve PFCR=f(Df)</td><td>CREATE</td><td></td><td></td><td></td><td></td></tr><tr><td>3</td><td>FCR setpoint calculated (continuously, e.g., 1s interval)</td><td>Follow new FCR setpoint</td><td>The DER adapts the active power feed-in (or consumption) according to the FCR setpoint within the required FAT.</td><td>EXECUTE</td><td></td><td></td><td></td><td></td></tr><tr><td>4</td><td>Continuously (e.g., 1s interval)</td><td>Send monitoring data to FMTP</td><td>As long as the FCR service provision is enabled (timespan of the accepted FCR bid), the PLC sends monitoring data to the FMTP, where it is forwarded to the AGC)</td><td>CREATE</td><td></td><td></td><td></td><td></td></tr><tr><td>5</td><td>Continuously</td><td>Validate FCR provision</td><td>The AGC receives the FCR monitoring data and compares the measurements with the expected behaviour.</td><td>CREATE</td><td></td><td></td><td></td><td></td></tr><tr><td>6</td><td>FCR malperformance detected</td><td>Inform flexibility provider about malperformance</td><td>The SO informs the flexibility provider about the FCR malperformance and orders immediate correction of the behaviour</td><td>REPORT</td><td></td><td></td><td></td><td></td></tr><tr><td>7</td><td>FCR validation report received</td><td>Remedy FCR malperformance</td><td>The flexibility provider updates the DER control algorithms in order to remedy the FCR malperformance and to provide the FCR service according to technical specifications.</td><td>EXECUTE</td><td></td><td></td><td></td><td></td></tr></tbody></table><table><thead><tr><th><strong>Scenario Name:</strong></th></tr></thead><tbody><tr><td>Flexibility activation through the Flexibility Management and Trading Platform (FMTP) - FRR</td></tr></tbody></table><table><thead><tr><th><strong>Step No.</strong></th><th><strong>Event.</strong></th><th><strong>Name of Process/ Activity</strong></th><th><strong>Description of Process/ Activity.</strong></th><th><strong>Service</strong></th><th><strong>Information Producer (Actor)</strong></th><th><strong>Information Receiver (Actor)</strong></th><th><strong>Information Exchanged</strong></th><th><strong>Requirements, R-ID</strong></th></tr></thead><tbody><tr><td>1</td><td>Reception of FRR bid acceptance</td><td>Enable FRR service</td><td>The FRR functionality is unlocked on the intermediate platform and/or the PLC of the DER during the timespan defined in the accepted FRR bid. The PLC starts waiting to receive activation requests from the FMTP or intermediate platform.</td><td>CREATE</td><td></td><td></td><td></td><td></td></tr><tr><td>2</td><td>New FRR setpoint available</td><td>Dispatch balancing assets</td><td>The new FRR setpoint is dispatched between central balancing assets (diesel engines operated by the SO) and distributed balancing assets (DER operated by third party).</td><td>CREATE</td><td></td><td></td><td></td><td></td></tr><tr><td>3a</td><td>Central assets’ FRR setpoint updated</td><td>Receive new FRR setpoints</td><td>Central balancing assets (operated by the SO) receive their new individual setpoint</td><td>GET</td><td></td><td></td><td></td><td></td></tr><tr><td>3b</td><td>Decentral assets’ FRR setpoint updated</td><td>Receive new FRR setpoints</td><td>The updated FRR setpoint is received by the FMTP platform.</td><td>GET</td><td></td><td></td><td></td><td></td></tr><tr><td>4</td><td>FMTP received a new FRR setpoint</td><td>FMTP dispatches contracted flexibility providers</td><td>The FMTP distributes the received FRR setpoint between the contracted flexibility providers (DERs or intermediate platforms) based on predefined rules (pro-rata or according to merit order), and submits the activation requests (direct setpoint or activation schedule).</td><td>EXECUTE</td><td></td><td></td><td></td><td></td></tr><tr><td>5</td><td>Intermediate platform receives activation request</td><td>Intermediate platform distributes activation requests</td><td>The intermediate platform disaggregates the received activation request and forwards the setpoints to the connected DER, which previously indicated availability.</td><td>EXECUTE</td><td></td><td></td><td></td><td></td></tr><tr><td>6</td><td>DER received the activation request</td><td>FRR provision by DER</td><td>The DER changes its generation or consumption according to the received setpoint within the required FAT (details see scenario 8).</td><td>EXECUTE</td><td></td><td></td><td></td><td></td></tr><tr><td>7</td><td>Continuously (e.g., in 2s interval)</td><td>Send monitoring data to intermediate platform</td><td>As long as the FRR service provision is enabled (timespan of the accepted FRR bid), the DER sends monitoring data to the intermediate platform.</td><td>CREATE</td><td></td><td></td><td></td><td></td></tr><tr><td>8</td><td>Continuously (e.g., in 2s interval)</td><td>Send monitoring data to AGC</td><td>The intermediate platform receives monitoring data from the connected DER and aggregates the values. The aggregated values are sent to the FMTP. Alternatively, large DER send monitoring data directly to the FMTP, without aggregation via an intermediate platform.</td><td>CREATE</td><td></td><td></td><td></td><td></td></tr><tr><td>9a</td><td>Continuously</td><td>Validate FRR provision</td><td>The FMTP receives the FRR monitoring data and compares the measurements with the expected behaviour.</td><td>CREATE</td><td></td><td></td><td></td><td></td></tr><tr><td>9b</td><td>Yearly</td><td>Validate FRR provision</td><td>In case of doubts, the SO compares FRR monitoring data with (public) meter readings.</td><td>EXECUTE</td><td></td><td></td><td></td><td></td></tr><tr><td>10</td><td>FRR malperformance detected</td><td>Inform flexibility provider about malperformance</td><td>The SO informs the flexibility provider about the FRR malperformance and orders immediate correction of the behaviour.</td><td>REPORT</td><td></td><td></td><td></td><td></td></tr><tr><td>11</td><td>FRR validation report received</td><td>Remedy FRR malperformance</td><td>The flexibility provider updates the DER control algorithms in order to remedy the FRR malperformance and to provide the FRR service according to technical specifications.</td><td>EXECUTE</td><td></td><td></td><td></td><td></td></tr></tbody></table><table><thead><tr><th><strong>Scenario Name:</strong></th></tr></thead><tbody><tr><td>Settlement process to remunerate flexibility activation</td></tr></tbody></table><table><thead><tr><th><strong>Step No.</strong></th><th><strong>Event.</strong></th><th><strong>Name of Process/ Activity</strong></th><th><strong>Description of Process/ Activity.</strong></th><th><strong>Service</strong></th><th><strong>Information Producer (Actor)</strong></th><th><strong>Information Receiver (Actor)</strong></th><th><strong>Information Exchanged</strong></th><th><strong>Requirements, R-ID</strong></th></tr></thead><tbody><tr><td>1</td><td>Daily</td><td>Process monitoring data</td><td>In the morning hours the energy activated during the previous day is calculated individually for each balancing service contract (accepted bid).</td><td>EXECUTE</td><td></td><td></td><td></td><td></td></tr><tr><td>2</td><td>After completing previous step</td><td>Accounting of balancing service provision</td><td>The activated energy and reserved capacity (provided by the aggregator or flexibility provider) is accounted per accepted bid and summarized by flexibility provider.</td><td>CREATE</td><td></td><td></td><td></td><td></td></tr><tr><td>3</td><td>Monthly</td><td>Remuneration of flexibility service provision</td><td>The daily remuneration of balancing service provision is summarized for the entire past month and remunerated to each flexibility provider</td><td>EXECUTE</td><td></td><td></td><td></td><td></td></tr></tbody></table><table><thead><tr><th><strong>Scenario Name:</strong></th></tr></thead><tbody><tr><td>Frequency control by flexibility provider</td></tr></tbody></table><table><thead><tr><th><strong>Step No.</strong></th><th><strong>Event.</strong></th><th><strong>Name of Process/ Activity</strong></th><th><strong>Description of Process/ Activity.</strong></th><th><strong>Service</strong></th><th><strong>Information Producer (Actor)</strong></th><th><strong>Information Receiver (Actor)</strong></th><th><strong>Information Exchanged</strong></th><th><strong>Requirements, R-ID</strong></th></tr></thead><tbody><tr><td>1</td><td>Daily</td><td>Forecast flexible capacity for upcoming tender period</td><td>The flexibility provider forecasts the amount and costs of the balancing service provision for the next tender period.</td><td>CREATE</td><td></td><td></td><td></td><td></td></tr><tr><td>2</td><td>Previous step finalized</td><td>Aggregator receives flexibility forecast</td><td>The aggregator receives the flexible capacity & cost forecasts of all contracted flexibility providers (DERs) and creates a merit order of flexibility.</td><td>CREATE</td><td></td><td></td><td></td><td></td></tr><tr><td>3</td><td>Previous step finalized</td><td>Participation in balancing service tender</td><td>The aggregator participates in the balancing service tender, creates bids and submits the bids to the FMTP. (See scenario 4)</td><td>CREATE</td><td></td><td></td><td></td><td></td></tr><tr><td>4</td><td>Bid acceptance message received</td><td>Flexibility reservation request</td><td>The aggregator informs the connected DER about required flexibility reservation for the next product period and the conditions for balancing service provision.</td><td>CREATE</td><td></td><td></td><td></td><td></td></tr><tr><td>5</td><td>Flexibility reservation request received</td><td>Flexibility reservation</td><td>The DER reserves the requested flexibility for the product period.</td><td>EXECUTE</td><td></td><td></td><td></td><td></td></tr><tr><td>6</td><td>Continuously</td><td>Real-time flexibility calculation</td><td>The DER calculates the actual flexibility bandwidth in real time and reports the values to the intermediary platform.</td><td>CREATE</td><td></td><td></td><td></td><td></td></tr><tr><td>7</td><td>Continuously</td><td>Listen to incoming setpoints</td><td>The PLC receives a setpoint to start an activation</td><td>GET</td><td></td><td></td><td></td><td></td></tr><tr><td>8</td><td>Activation setpoint received by DER</td><td>Start activation program</td><td>After receiving a new setpoint (see (see scenario 6), the PLC of the DER initiates the activation program (ramp-up) in order to meet the setpoint received from the intermediary platform within the FAT.</td><td>EXECUTE</td><td></td><td></td><td></td><td></td></tr><tr><td>9</td><td>Continuously</td><td>Listen to incoming setpoints</td><td>The PLC receives a new setpoint to change the power of an activation</td><td>GET</td><td></td><td></td><td></td><td></td></tr><tr><td>10</td><td>New activation setpoint received by DER</td><td>Change activation program</td><td>The PLC of the DER updates the activation program (ramp-up) in order to meet the new setpoint within the FAT.</td><td>EXECUTE</td><td></td><td></td><td></td><td></td></tr><tr><td>11</td><td>Continuously</td><td>Listen to incoming setpoints</td><td>The PLC receives a setpoint of 0 MW to end the ongoing activation.</td><td>GET</td><td></td><td></td><td></td><td></td></tr><tr><td>12</td><td>Activation end received by DER</td><td>End activation program</td><td>The PLC of the DER initiates the end activation program (ramp-down) in order and the balancing energy provision within the FAT.</td><td>EXECUTE</td><td></td><td></td><td></td><td></td></tr><tr><td>13</td><td>Continuously (e.g., 2s interval)</td><td>Send monitoring data</td><td>The DER processes the actual measurements and sends the required monitoring data to the intermediary platform.</td><td>CREATE</td><td></td><td></td><td></td><td></td></tr></tbody></table><h1 id=5-information-exchanged>5. Information Exchanged</h1><table><thead><tr><th><strong>Information exchanged ID</strong></th><th><strong>Name of Information</strong></th><th><strong>Description of Information Exchanged</strong></th><th><strong>Requirement</strong></th></tr></thead></table><h1 id=6-requirements-optional>6. Requirements (optional)</h1><table><thead><tr><th><strong>Category Identifier</strong></th><th><strong>Name</strong></th><th><strong>Description</strong></th><th><strong>mRID</strong></th></tr></thead><tbody><tr><td>Req_ID</td><td>Req_Name</td><td>Frequency control</td><td></td></tr></tbody></table><table><thead><tr><th><strong>Identifier</strong></th><th><strong>Name</strong></th><th><strong>Description</strong></th><th><strong>mRID</strong></th></tr></thead><tbody><tr><td>IE-01-01</td><td>frequency band-width and emergency thresholds</td><td>Predefined bandwidth of allowed system frequency, including target value (50 Hz) and thresholds for initiating emergency measures</td><td>None</td></tr><tr><td>IE-01-02</td><td>System model</td><td>Model of the power system supporting dynamic analyses</td><td>None</td></tr><tr><td>IE-01-03</td><td>historic measurements</td><td>Historic timeseries of measured generation, consumption and system frequency</td><td>None</td></tr><tr><td>IE-01-04</td><td>Fault statistics</td><td>Statistics of faults in the power system that are relevant for balancing reserve dimensioning</td><td>None</td></tr><tr><td>IE-01-05</td><td>Consumption forecasts</td><td>Mid-term (timeseries) of the total consumption</td><td>None</td></tr><tr><td>IE-01-06</td><td>Design scenarios</td><td>Expected critical situations (e.g., yearly peak load, separation of parts of the grid, etc.) relevant for balancing reserve dimensioning</td><td>None</td></tr><tr><td>IE-01-07</td><td>Required amount of balancing reserve</td><td>Required number of balancing reserves to ensure a stable operation of the power system, (e.g., 99.975% reliability)</td><td>None</td></tr><tr><td>IE-01-08</td><td>Balancing products and requirements</td><td>Definition of balancing products and requirements comprising: products (duration, min. bid size, direction, tolerances)</td><td>None</td></tr><tr><td>IE-02-01</td><td>Network frequency</td><td>Actual measurements of network frequency measured on-site by DER</td><td>None</td></tr><tr><td>IE-02-02</td><td>Frequency deviation</td><td>Actual frequency deviation detected on-site at DER</td><td>None</td></tr><tr><td>IE-03-01</td><td>Grid Frequency</td><td>Actual measurements of grid frequency centrally acquired by SO</td><td>None</td></tr><tr><td>IE-03-02</td><td>Frequency deviation</td><td>Actual frequency deviation detected centrally by SO</td><td>None</td></tr><tr><td>IE-03-03</td><td>Updated FRR setpoint</td><td>Actual FRR setpoint calculated by AGC, sum for all assets participating in FRR service provision</td><td>None</td></tr><tr><td>IE-04-01</td><td>Balancing services rules</td><td>The document describing the rules for participation in balancing services, their technical and administrative requirements and tendered products, as well as the prequalification procedure</td><td>None</td></tr><tr><td>IE-04-02</td><td>Request for prequalification of DER</td><td>The flexibility provider (DER operator) applies for the prequalification for the balancing service participation.</td><td>None</td></tr><tr><td>IE-04-03</td><td>Request for prequalification of platform</td><td>The aggregator (intermediate platform operator) applies for the prequalification for the balancing service participation.</td><td>None</td></tr><tr><td>IE-04-04</td><td>Confirmation of prequalification</td><td>The SO confirms the successful prequalification of a DER or platform. Confirmation may need to be renewed after an expiry period.</td><td>None</td></tr><tr><td>IE-04-05</td><td>Rules and schedules of balancing service tender</td><td>The SO publishes the rules and schedules of balancing service tender, including description of tendered balancing service products.</td><td>None</td></tr><tr><td>IE-04-06</td><td>Balancing service bid document</td><td>The aggregator or flexibility provider participates in the tender for balancing services by submitting one or multiple binding bids. Bids contains ID of bidder, date, timespan, product ID, power, capacity price, energy price.</td><td>None</td></tr><tr><td>IE-04-07</td><td>Balancing service bid acceptance</td><td>The SO informs the bidders about acceptance or rejection of the bids submitted in the tender.</td><td>None</td></tr><tr><td>IE-05-01</td><td>FCR provision enabled</td><td>The (PLC of the) DER enabled the FCR functionality and starts detecting the frequency deviations.</td><td>None</td></tr><tr><td>IE-05-02</td><td>FCR setpoint</td><td>FCR setpoint calculated on-site by PLC (DER)</td><td>None</td></tr><tr><td>IE-05-03</td><td>FCR monitoring data</td><td>The FCR monitoring data includes local measurements of frequency, active power, calculated setpoint, actual FCR provision. It is submitted in short intervals (e.g., of 2s).</td><td>None</td></tr><tr><td>IE-05-04</td><td>FCR validation report</td><td>The FCR validation report summarizes the quality of FCR service provision of a flexibility provider.</td><td>None</td></tr><tr><td>IE-06-01</td><td>FRR provision enabled</td><td>The (PLC of the) DER enabled the FCR functionality and starts listening for incoming setpoints</td><td>None</td></tr><tr><td>IE-06-02</td><td>FRR setpoints for central balancing assets</td><td>FRR setpoints for central balancing assets (controlled by the SO)</td><td>None</td></tr><tr><td>IE-06-03</td><td>FRR setpoint for DER</td><td>FRR setpoints for DER (controlled by 3rd party flexibility providers)</td><td>None</td></tr><tr><td>IE-06-04</td><td>FRR Activation requests</td><td>None</td><td>None</td></tr><tr><td>IE-06-05</td><td>Individual FRR setpoints</td><td>Individual FRR setpoints for DER controlled via an intermedia platform</td><td>None</td></tr><tr><td>IE-06-06</td><td>Individual FRR monitoring data</td><td>Monitoring data of individual DER, which is sent to an intermediate platform. Datapoints: active power, baseline, setpoint, FRR activation, control bandwidth</td><td>None</td></tr><tr><td>IE-06-07</td><td>Aggregated FRR monitoring data</td><td>Aggregated monitoring data of a pool of DER (managed by an intermediary platform), which is sent to the FMTP. Datapoints: active power, baseline, setpoint, FRR activation, control bandwidth</td><td>None</td></tr><tr><td>IE-07-01</td><td>Daily balancing service accounting</td><td>Accounting of provided balancing energy and related costs (according to balancing service bid document), created on d+1</td><td>None</td></tr><tr><td>IE-07-02</td><td>Monthly balancing service accounting and remuneration report</td><td>Monthly sum of Daily balancing service accounting positions, which are used for remuneration of the flexibility provider</td><td>None</td></tr><tr><td>IE-08-01</td><td>Forecast of flexible capacity and costs</td><td>The forecast of flexible capacity and costs of a DER is generated for the entire upcoming product duration, that is tendered.</td><td>None</td></tr><tr><td>IE-08-02</td><td>Flexibility merit order</td><td>The flexibility merit order sorts the DER’s flexibility forecasts according to their costs (from cheapest to most expensive).</td><td>None</td></tr><tr><td>IE-08-03</td><td>Actual flexibility of DER</td><td>The actual flexibility bandwidth of a DER</td><td>None</td></tr></tbody></table><h1 id=7-common-terms-and-definitions>7. Common Terms and Definitions</h1><h1 id=8-custom-information-optional>8. Custom Information (optional)</h1><table><thead><tr><th><strong>Key</strong></th><th><strong>Value</strong></th><th><strong>Refers to Section</strong></th></tr></thead></table><div class="text-muted mt-5 pt-3 border-top">Last modified 14.12.2021</div></div></main></div></div><footer class="bg-dark py-5 row d-print-none"><div class="container-fluid mx-sm-5"><div class=row><div class="col-6 col-sm-4 text-xs-center order-sm-2"><ul class="list-inline mb-0"><li class="list-inline-item mx-2 h3" data-toggle=tooltip data-placement=top title="User mailing list" aria-label="User mailing list"><a class=text-white target=_blank href=https://example.org/mail><i class="fa fa-envelope"></i></a></li><li class="list-inline-item mx-2 h3" data-toggle=tooltip data-placement=top title=Twitter aria-label=Twitter><a class=text-white target=_blank href=https://example.org/twitter><i class="fab fa-twitter"></i></a></li><li class="list-inline-item mx-2 h3" data-toggle=tooltip data-placement=top title="Stack Overflow" aria-label="Stack Overflow"><a class=text-white target=_blank href=https://example.org/stack><i class="fab fa-stack-overflow"></i></a></li></ul></div><div class="col-6 col-sm-4 text-right text-xs-center order-sm-3"><ul class="list-inline mb-0"><li class="list-inline-item mx-2 h3" data-toggle=tooltip data-placement=top title=GitHub aria-label=GitHub><a class=text-white target=_blank href=https://github.com/smart-grid-use-cases/smart-grid-use-cases.github.io><i class="fab fa-github"></i></a></li><li class="list-inline-item mx-2 h3" data-toggle=tooltip data-placement=top title=Slack aria-label=Slack><a class=text-white target=_blank href=https://example.org/slack><i class="fab fa-slack"></i></a></li><li class="list-inline-item mx-2 h3" data-toggle=tooltip data-placement=top title="Developer mailing list" aria-label="Developer mailing list"><a class=text-white target=_blank href=https://example.org/mail><i class="fa fa-envelope"></i></a></li></ul></div><div class="col-12 col-sm-4 text-center py-2 order-sm-2"><small class=text-white>&copy; 2022 The Smart-Grid-Use-Cases Authors All Rights Reserved</small><p class=mt-2><a href=/about/>About Smart Grid Use Cases</a></p></div></div></div></footer></div><script src=https://cdnjs.cloudflare.com/ajax/libs/popper.js/1.14.3/umd/popper.min.js integrity=sha384-ZMP7rVo3mIykV+2+9J3UJ46jBk0WLaUAdn689aCwoqbBJiSnjAK/l8WvCWPIPm49 crossorigin=anonymous></script><script src=https://stackpath.bootstrapcdn.com/bootstrap/4.1.3/js/bootstrap.min.js integrity=sha384-ChfqqxuZUCnJSK3+MXmPNIyE6ZbWh2IMqE241rYiqJxyMiZ6OW/JmZQ5stwEULTy crossorigin=anonymous></script><script src=/js/main.min.3587468abafd7ee678f61330f7c574ba0376f12451f11e076f2283f1e0504095.js integrity="sha256-NYdGirr9fuZ49hMw98V0ugN28SRR8R4HbyKD8eBQQJU=" crossorigin=anonymous></script></body></html>