<!doctype html><html lang=en class=no-js><head><meta charset=utf-8><meta name=viewport content="width=device-width,initial-scale=1,shrink-to-fit=no"><meta name=generator content="Hugo 0.71.1"><meta name=ROBOTS content="NOINDEX, NOFOLLOW"><link rel="shortcut icon" href=/favicons/favicon.ico><link rel=apple-touch-icon href=/favicons/apple-touch-icon-180x180.png sizes=180x180><link rel=icon type=image/png href=/favicons/favicon-16x16.png sizes=16x16><link rel=icon type=image/png href=/favicons/favicon-32x32.png sizes=32x32><link rel=icon type=image/png href=/favicons/android-36x36.png sizes=36x36><link rel=icon type=image/png href=/favicons/android-48x48.png sizes=48x48><link rel=icon type=image/png href=/favicons/android-72x72.png sizes=72x72><link rel=icon type=image/png href=/favicons/android-96x96.png sizes=96x96><link rel=icon type=image/png href=/favicons/android-144x144.png sizes=144x144><link rel=icon type=image/png href=/favicons/android-192x192.png sizes=192x192><title>UC-IT-2 | Smart Grid Use Cases</title><meta property="og:title" content="UC-IT-2"><meta property="og:description" content="Congestion Management"><meta property="og:type" content="article"><meta property="og:url" content="https://smart-grid-use-cases.github.io/docs/usecases/platone/uc-it-2-congestion-management/"><meta property="article:published_time" content="2020-07-09T00:00:00+00:00"><meta property="article:modified_time" content="2021-01-26T16:18:10+01:00"><meta property="og:site_name" content="Smart Grid Use Cases"><meta itemprop=name content="UC-IT-2"><meta itemprop=description content="Congestion Management"><meta itemprop=datePublished content="2020-07-09T00:00:00+00:00"><meta itemprop=dateModified content="2021-01-26T16:18:10+01:00"><meta itemprop=wordCount content="4078"><meta itemprop=keywords content><meta name=twitter:card content="summary"><meta name=twitter:title content="UC-IT-2"><meta name=twitter:description content="Congestion Management"><link rel=preload href=/scss/main.min.818a933df0186c907f1faea6730835dd5fa01c3b53af36bb68396dc80a2d3c45.css as=style><link href=/scss/main.min.818a933df0186c907f1faea6730835dd5fa01c3b53af36bb68396dc80a2d3c45.css rel=stylesheet integrity><script src=https://code.jquery.com/jquery-3.3.1.min.js integrity="sha256-FgpCb/KJQlLNfOu91ta32o/NMZxltwRo8QtmkMRdAu8=" crossorigin=anonymous></script><script src=https://unpkg.com/lunr@2.3.8/lunr.min.js integrity=sha384-vRQ9bDyE0Wnu+lMfm57BlYLO0/XauFuKpVsZPs7KEDwYKktWi5+Kz3MP8++DFlRY crossorigin=anonymous></script><title>UC-IT-2 | Smart Grid Use Cases</title></head><body class=td-page><header><nav class="js-navbar-scroll navbar navbar-expand navbar-dark flex-column flex-md-row td-navbar"><a class=navbar-brand href=/><span class=navbar-logo><svg id="Layer_1" xmlns="http://www.w3.org/2000/svg" xmlns:xlink="http://www.w3.org/1999/xlink" viewBox="0 0 500 500" style="enable-background:new 0 0 500 500"><g><path style="fill:#fff" d="M116.8525 421.9722c-5.7041.0-10.3442-4.3127-10.3442-9.6129V88.183c0-5.3002 4.6401-9.6117 10.3442-9.6117H320.858c3.0347.0 9.3959.5498 11.7506 2.6302l.3545.3442 58.905 63.2912c2.3101 2.491 2.9202 8.4928 2.9202 11.3184v256.2039c0 5.3002-4.6407 9.6129-10.3436 9.6129H116.8525z"/><g><g><g><path style="fill:#767676" d="M384.4445 423.2066H116.852c-6.3839.0-11.5786-4.8658-11.5786-10.8474V88.1831c0-5.9804 5.1947-10.8461 11.5786-10.8461h204.0062c.377.0 9.2786.0329 12.568 2.9389l.3947.3833 58.9508 63.337c3.2135 3.4652 3.2514 11.7924 3.2514 12.1593v256.2036C396.0231 418.3408 390.8284 423.2066 384.4445 423.2066zM116.5079 411.9189c.0848.0278.1999.0531.3441.0531h267.5925c.1442.0.2581-.0253.3441-.0531V156.1556c-.0076-.9033-.3593-3.7347-.7034-5.0037l-57.6527-61.9416c-1.4651-.3176-4.4533-.6389-5.5742-.6389H116.852c-.143.0-.2594.024-.3441.0531V411.9189zm267.4533-261.149zM327.0321 89.371v.0013V89.371z"/></g></g></g><g><g><path style="fill:#5b7fc0" d="M189.0874 210.1754l.0012-.0012c7.7751.0012 15.0295 4.1862 18.932 10.9234 1.9177 3.3159 2.9305 7.1011 2.9293 10.9378.0 5.8394-2.2733 11.3304-6.4032 15.4604-4.1288 4.1288-9.6186 6.4032-15.458 6.4032s-11.328-2.2733-15.458-6.4032-6.4032-9.6186-6.4056-15.4628c.0012-6.025 2.454-11.4897 6.4116-15.4473C177.5953 212.627 183.0601 210.1742 189.0874 210.1754zM197.0804 232.033c.0012-1.4042-.3687-2.7868-1.063-3.9887-1.4293-2.4684-4.0833-3.9995-6.9299-4.0019-4.4077.0024-7.993 3.5877-7.993 7.993.0 2.1356.832 4.1431 2.3427 5.6539 1.5083 1.5083 3.5159 2.3403 5.6503 2.3415 2.1356.0 4.1443-.8308 5.6539-2.3403S197.0816 234.1722 197.0804 232.033z"/><path style="opacity:.3;fill:#fff" d="M189.0898 210.176c7.7763.0 15.0283 4.1826 18.926 10.9151 1.9201 3.3136 2.9377 7.0988 2.9353 10.9462.0024 12.0643-9.8065 21.8636-21.8613 21.8613-12.0547.0024-21.8636-9.8066-21.8612-21.8613.0-6.0285 2.4516-11.4921 6.4116-15.452C177.5977 212.6276 183.0612 210.176 189.0898 210.176zM197.0839 232.0372c0-1.4078-.3711-2.7892-1.0702-3.9959-1.4269-2.466-4.0797-3.9983-6.924-3.9983-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0024 4.4077 3.5865 7.9918 7.9942 7.9942 2.2027.0 4.2018-.8978 5.6479-2.3439C196.1861 236.239 197.0839 234.2399 197.0839 232.0372z"/><g><defs><path id="SVGID_1_" d="M194.7376 237.6875c-1.4461 1.4461-3.4452 2.3439-5.6479 2.3439-4.4077-.0024-7.9918-3.5865-7.9942-7.9942.0024-4.4125 3.5937-7.999 7.9942-7.9942 2.8443.0 5.497 1.5323 6.924 3.9983.6991 1.2067 1.0702 2.5881 1.0702 3.9959C197.0839 234.2399 196.1861 236.239 194.7376 237.6875z"/></defs><clipPath id="SVGID_2_"><use xlink:href="#SVGID_1_" style="overflow:visible"/></clipPath><path style="clip-path:url(#SVGID_2_);fill:#fff" d="M190.0704 225.0237c-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0011 1.9546.7088 3.7452 1.8782 5.1354-1.7447-1.4674-2.8575-3.663-2.8588-6.116.0024-4.4125 3.5936-7.999 7.9942-7.9942 2.3802-1e-4 4.616 1.0833 6.1218 2.8788C193.7885 225.7247 191.9774 225.0237 190.0704 225.0237z"/><path style="opacity:.13;clip-path:url(#SVGID_2_);fill:#020202" d="M190.0704 225.0237c-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0011 1.9546.7088 3.7452 1.8782 5.1354-1.7447-1.4674-2.8575-3.663-2.8588-6.116.0024-4.4125 3.5936-7.999 7.9942-7.9942 2.3802-1e-4 4.616 1.0833 6.1218 2.8788C193.7885 225.7247 191.9774 225.0237 190.0704 225.0237z"/></g><g><defs><path id="SVGID_3_" d="M189.0898 210.176c7.7763.0 15.0283 4.1826 18.926 10.9151 1.9201 3.3136 2.9377 7.0988 2.9353 10.9462.0024 12.0643-9.8065 21.8636-21.8613 21.8613-12.0547.0024-21.8636-9.8066-21.8612-21.8613.0-6.0285 2.4516-11.4921 6.4116-15.452C177.5977 212.6276 183.0612 210.176 189.0898 210.176zM197.0839 232.0372c0-1.4078-.3711-2.7892-1.0702-3.9959-1.4269-2.466-4.0797-3.9983-6.924-3.9983-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0024 4.4077 3.5865 7.9918 7.9942 7.9942 2.2027.0 4.2018-.8978 5.6479-2.3439C196.1861 236.239 197.0839 234.2399 197.0839 232.0372z"/></defs><clipPath id="SVGID_4_"><use xlink:href="#SVGID_3_" style="overflow:visible"/></clipPath><path style="clip-path:url(#SVGID_4_);fill:#5b7fc0" d="M172.6595 215.6045c-3.96 3.96-6.4116 9.4235-6.4116 15.452-.0024 12.0547 9.8066 21.8636 21.8613 21.8612 12.0547.0024 21.8636-9.797 21.8613-21.8612.0024-3.8475-1.0151-7.6326-2.9353-10.9462-3.8977-6.7324-11.1497-10.9151-18.926-10.9151C182.0806 209.1953 176.6171 211.647 172.6595 215.6045z"/></g></g><rect x="198.8952" y="225.1043" style="fill:#5b7fc0" width="122.6266" height="13.8671"/></g><g><path style="fill:#d95140" d="M189.0874 155.7611l.0012-.0012c7.7751.0012 15.0295 4.1862 18.932 10.9234 1.9177 3.3159 2.9305 7.1011 2.9293 10.9378.0 5.8394-2.2733 11.3304-6.4032 15.4604-4.1288 4.1288-9.6186 6.4032-15.458 6.4032s-11.328-2.2733-15.458-6.4032-6.4032-9.6186-6.4056-15.4628c.0012-6.0249 2.454-11.4897 6.4116-15.4473C177.5953 158.2128 183.0601 155.7599 189.0874 155.7611zM197.0804 177.6188c.0012-1.4042-.3687-2.7868-1.063-3.9887-1.4293-2.4684-4.0833-3.9995-6.9299-4.0019-4.4077.0024-7.993 3.5877-7.993 7.993.0 2.1356.832 4.1431 2.3427 5.6539 1.5083 1.5083 3.5159 2.3403 5.6503 2.3415 2.1356.0 4.1443-.8308 5.6539-2.3403C196.2508 181.7667 197.0816 179.758 197.0804 177.6188z"/><path style="opacity:.3;fill:#fff" d="M189.0898 155.7617c7.7763.0 15.0283 4.1826 18.926 10.9151 1.9201 3.3135 2.9377 7.0987 2.9353 10.9462.0024 12.0643-9.8065 21.8636-21.8613 21.8613-12.0547.0024-21.8636-9.8066-21.8612-21.8613.0-6.0285 2.4516-11.4921 6.4116-15.452C177.5977 158.2134 183.0612 155.7617 189.0898 155.7617zM197.0839 177.623c0-1.4078-.3711-2.7892-1.0702-3.9959-1.4269-2.466-4.0797-3.9983-6.924-3.9983-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0024 4.4077 3.5865 7.9918 7.9942 7.9942 2.2027.0 4.2018-.8978 5.6479-2.3439C196.1861 181.8248 197.0839 179.8256 197.0839 177.623z"/><g><defs><path id="SVGID_5_" d="M194.7376 183.2733c-1.4461 1.4461-3.4452 2.3439-5.6479 2.3439-4.4077-.0024-7.9918-3.5865-7.9942-7.9942.0024-4.4125 3.5937-7.9989 7.9942-7.9942 2.8443.0 5.497 1.5323 6.924 3.9983.6991 1.2067 1.0702 2.5881 1.0702 3.9959C197.0839 179.8256 196.1861 181.8248 194.7376 183.2733z"/></defs><clipPath id="SVGID_6_"><use xlink:href="#SVGID_5_" style="overflow:visible"/></clipPath><path style="clip-path:url(#SVGID_6_);fill:#fff" d="M190.0704 170.6095c-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0011 1.9546.7088 3.7452 1.8782 5.1354-1.7447-1.4674-2.8575-3.663-2.8588-6.116.0024-4.4125 3.5936-7.999 7.9942-7.9942 2.3802-1e-4 4.616 1.0833 6.1218 2.8788C193.7885 171.3104 191.9774 170.6095 190.0704 170.6095z"/><path style="opacity:.13;clip-path:url(#SVGID_6_);fill:#020202" d="M190.0704 170.6095c-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0011 1.9546.7088 3.7452 1.8782 5.1354-1.7447-1.4674-2.8575-3.663-2.8588-6.116.0024-4.4125 3.5936-7.999 7.9942-7.9942 2.3802-1e-4 4.616 1.0833 6.1218 2.8788C193.7885 171.3104 191.9774 170.6095 190.0704 170.6095z"/></g><g><defs><path id="SVGID_7_" d="M189.0898 155.7617c7.7763.0 15.0283 4.1826 18.926 10.9151 1.9201 3.3135 2.9377 7.0987 2.9353 10.9462.0024 12.0643-9.8065 21.8636-21.8613 21.8613-12.0547.0024-21.8636-9.8066-21.8612-21.8613.0-6.0285 2.4516-11.4921 6.4116-15.452C177.5977 158.2134 183.0612 155.7617 189.0898 155.7617zM197.0839 177.623c0-1.4078-.3711-2.7892-1.0702-3.9959-1.4269-2.466-4.0797-3.9983-6.924-3.9983-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0024 4.4077 3.5865 7.9918 7.9942 7.9942 2.2027.0 4.2018-.8978 5.6479-2.3439C196.1861 181.8248 197.0839 179.8256 197.0839 177.623z"/></defs><clipPath id="SVGID_8_"><use xlink:href="#SVGID_7_" style="overflow:visible"/></clipPath><path style="clip-path:url(#SVGID_8_);fill:#d95140" d="M172.6595 161.1903c-3.96 3.96-6.4116 9.4235-6.4116 15.452-.0024 12.0547 9.8066 21.8636 21.8613 21.8613 12.0547.0024 21.8636-9.797 21.8613-21.8613.0024-3.8474-1.0151-7.6326-2.9353-10.9462-3.8977-6.7324-11.1497-10.9151-18.926-10.9151C182.0806 154.7811 176.6171 157.2327 172.6595 161.1903z"/></g><rect x="198.8952" y="170.69" style="fill:#d95140" width="122.6266" height="13.8671"/></g><g><g><path style="fill:#56a55c" d="M189.5379 264.6147l.0012-.0012c7.7751.0012 15.0294 4.1862 18.932 10.9235 1.9177 3.3159 2.9305 7.1011 2.9293 10.9378.0 5.8394-2.2733 11.3304-6.4032 15.4604-4.1288 4.1288-9.6186 6.4032-15.458 6.4032-5.8394.0-11.3281-2.2733-15.458-6.4032-4.13-4.13-6.4032-9.6186-6.4056-15.4628.0012-6.0249 2.454-11.4897 6.4116-15.4472C178.0458 267.0663 183.5105 264.6135 189.5379 264.6147zM197.5309 286.4723c.0012-1.4042-.3687-2.7868-1.063-3.9887-1.4293-2.4684-4.0833-3.9995-6.9299-4.0019-4.4077.0024-7.993 3.5877-7.993 7.993.0 2.1356.832 4.1431 2.3427 5.6538 1.5083 1.5083 3.5159 2.3403 5.6503 2.3415 2.1356.0 4.1443-.8308 5.6539-2.3403C196.7013 290.6202 197.5321 288.6115 197.5309 286.4723z"/><path style="opacity:.3;fill:#fff" d="M189.5403 264.6153c7.7763.0 15.0283 4.1826 18.926 10.9151 1.9201 3.3135 2.9377 7.0987 2.9353 10.9462.0024 12.0643-9.8065 21.8636-21.8613 21.8613-12.0547.0024-21.8636-9.8065-21.8612-21.8613.0-6.0285 2.4516-11.492 6.4116-15.452C178.0482 267.0669 183.5117 264.6153 189.5403 264.6153zM197.5344 286.4765c0-1.4078-.3711-2.7892-1.0702-3.9959-1.4269-2.466-4.0797-3.9983-6.924-3.9983-4.4005-.0048-7.9918 3.5817-7.9942 7.9941.0024 4.4077 3.5865 7.9918 7.9942 7.9942 2.2027.0 4.2018-.8978 5.6479-2.3439C196.6366 290.6783 197.5344 288.6792 197.5344 286.4765z"/><g><defs><path id="SVGID_9_" d="M195.1881 292.1268c-1.4461 1.4461-3.4452 2.3439-5.6479 2.3439-4.4077-.0024-7.9918-3.5865-7.9942-7.9942.0024-4.4125 3.5937-7.9989 7.9942-7.9941 2.8443.0 5.497 1.5323 6.924 3.9983.6991 1.2067 1.0702 2.5881 1.0702 3.9959C197.5344 288.6792 196.6366 290.6783 195.1881 292.1268z"/></defs><clipPath id="SVGID_10_"><use xlink:href="#SVGID_9_" style="overflow:visible"/></clipPath><path style="clip-path:url(#SVGID_10_);fill:#fff" d="M190.5209 279.463c-4.4005-.0048-7.9918 3.5817-7.9942 7.9941.0011 1.9547.7088 3.7452 1.8782 5.1354-1.7446-1.4674-2.8575-3.6631-2.8588-6.1161.0024-4.4125 3.5936-7.999 7.9942-7.9941 2.3802-1e-4 4.616 1.0833 6.1218 2.8788C194.239 280.164 192.4279 279.463 190.5209 279.463z"/><path style="opacity:.13;clip-path:url(#SVGID_10_);fill:#020202" d="M190.5209 279.463c-4.4005-.0048-7.9918 3.5817-7.9942 7.9941.0011 1.9547.7088 3.7452 1.8782 5.1354-1.7446-1.4674-2.8575-3.6631-2.8588-6.1161.0024-4.4125 3.5936-7.999 7.9942-7.9941 2.3802-1e-4 4.616 1.0833 6.1218 2.8788C194.239 280.164 192.4279 279.463 190.5209 279.463z"/></g><g><defs><path id="SVGID_11_" d="M189.5403 264.6153c7.7763.0 15.0283 4.1826 18.926 10.9151 1.9201 3.3135 2.9377 7.0987 2.9353 10.9462.0024 12.0643-9.8065 21.8636-21.8613 21.8613-12.0547.0024-21.8636-9.8065-21.8612-21.8613.0-6.0285 2.4516-11.492 6.4116-15.452C178.0482 267.0669 183.5117 264.6153 189.5403 264.6153zM197.5344 286.4765c0-1.4078-.3711-2.7892-1.0702-3.9959-1.4269-2.466-4.0797-3.9983-6.924-3.9983-4.4005-.0048-7.9918 3.5817-7.9942 7.9941.0024 4.4077 3.5865 7.9918 7.9942 7.9942 2.2027.0 4.2018-.8978 5.6479-2.3439C196.6366 290.6783 197.5344 288.6792 197.5344 286.4765z"/></defs><clipPath id="SVGID_12_"><use xlink:href="#SVGID_11_" style="overflow:visible"/></clipPath><path style="clip-path:url(#SVGID_12_);fill:#56a55c" d="M173.11 270.0439c-3.96 3.96-6.4116 9.4235-6.4116 15.452-.0024 12.0547 9.8066 21.8636 21.8613 21.8613 12.0547.0024 21.8636-9.797 21.8613-21.8613.0024-3.8474-1.0151-7.6326-2.9353-10.9462-3.8977-6.7325-11.1497-10.9151-18.926-10.9151C182.5311 263.6346 177.0676 266.0863 173.11 270.0439z"/></g></g><rect x="199.3456" y="279.5436" style="fill:#56a55c" width="122.6266" height="13.8671"/></g><g><g><path style="fill:#f1bc42" d="M189.0874 318.7208l.0012-.0012c7.7751.0012 15.0295 4.1862 18.932 10.9234 1.9177 3.3159 2.9305 7.1011 2.9293 10.9378.0 5.8394-2.2733 11.3305-6.4032 15.4604-4.1288 4.1288-9.6186 6.4032-15.458 6.4032s-11.328-2.2733-15.458-6.4032-6.4032-9.6186-6.4056-15.4628c.0012-6.025 2.454-11.4897 6.4116-15.4472C177.5953 321.1724 183.0601 318.7196 189.0874 318.7208zM197.0804 340.5784c.0012-1.4042-.3687-2.7868-1.063-3.9887-1.4293-2.4684-4.0833-3.9995-6.9299-4.0019-4.4077.0024-7.993 3.5877-7.993 7.993.0 2.1356.832 4.1431 2.3427 5.6539 1.5083 1.5083 3.5159 2.3403 5.6503 2.3415 2.1356.0 4.1443-.8308 5.6539-2.3403S197.0816 342.7176 197.0804 340.5784z"/><path style="opacity:.3;fill:#fff" d="M189.0898 318.7214c7.7763.0 15.0283 4.1826 18.926 10.915 1.9201 3.3136 2.9377 7.0988 2.9353 10.9462.0024 12.0643-9.8065 21.8636-21.8613 21.8612-12.0547.0024-21.8636-9.8065-21.8612-21.8612.0-6.0285 2.4516-11.4921 6.4116-15.452C177.5977 321.173 183.0612 318.7214 189.0898 318.7214zM197.0839 340.5826c0-1.4078-.3711-2.7892-1.0702-3.9959-1.4269-2.466-4.0797-3.9983-6.924-3.9983-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0024 4.4077 3.5865 7.9918 7.9942 7.9942 2.2027.0 4.2018-.8978 5.6479-2.3439C196.1861 344.7844 197.0839 342.7853 197.0839 340.5826z"/><g><defs><path id="SVGID_13_" d="M194.7376 346.2329c-1.4461 1.4461-3.4452 2.3439-5.6479 2.3439-4.4077-.0024-7.9918-3.5865-7.9942-7.9942.0024-4.4125 3.5937-7.999 7.9942-7.9942 2.8443.0 5.497 1.5323 6.924 3.9983.6991 1.2067 1.0702 2.5881 1.0702 3.9959C197.0839 342.7853 196.1861 344.7844 194.7376 346.2329z"/></defs><clipPath id="SVGID_14_"><use xlink:href="#SVGID_13_" style="overflow:visible"/></clipPath><path style="clip-path:url(#SVGID_14_);fill:#fff" d="M190.0704 333.5691c-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0011 1.9547.7088 3.7452 1.8782 5.1354-1.7447-1.4674-2.8575-3.6631-2.8588-6.1161.0024-4.4125 3.5936-7.999 7.9942-7.9942 2.3802-1e-4 4.616 1.0834 6.1218 2.8788C193.7885 334.2701 191.9774 333.5691 190.0704 333.5691z"/><path style="opacity:.13;clip-path:url(#SVGID_14_);fill:#020202" d="M190.0704 333.5691c-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0011 1.9547.7088 3.7452 1.8782 5.1354-1.7447-1.4674-2.8575-3.6631-2.8588-6.1161.0024-4.4125 3.5936-7.999 7.9942-7.9942 2.3802-1e-4 4.616 1.0834 6.1218 2.8788C193.7885 334.2701 191.9774 333.5691 190.0704 333.5691z"/></g><g><defs><path id="SVGID_15_" d="M189.0898 318.7214c7.7763.0 15.0283 4.1826 18.926 10.915 1.9201 3.3136 2.9377 7.0988 2.9353 10.9462.0024 12.0643-9.8065 21.8636-21.8613 21.8612-12.0547.0024-21.8636-9.8065-21.8612-21.8612.0-6.0285 2.4516-11.4921 6.4116-15.452C177.5977 321.173 183.0612 318.7214 189.0898 318.7214zM197.0839 340.5826c0-1.4078-.3711-2.7892-1.0702-3.9959-1.4269-2.466-4.0797-3.9983-6.924-3.9983-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0024 4.4077 3.5865 7.9918 7.9942 7.9942 2.2027.0 4.2018-.8978 5.6479-2.3439C196.1861 344.7844 197.0839 342.7853 197.0839 340.5826z"/></defs><clipPath id="SVGID_16_"><use xlink:href="#SVGID_15_" style="overflow:visible"/></clipPath><path style="clip-path:url(#SVGID_16_);fill:#f1bc42" d="M172.6595 324.15c-3.96 3.96-6.4116 9.4235-6.4116 15.452-.0024 12.0547 9.8066 21.8636 21.8613 21.8612 12.0547.0024 21.8636-9.797 21.8613-21.8612.0024-3.8474-1.0151-7.6327-2.9353-10.9462-3.8977-6.7324-11.1497-10.9151-18.926-10.9151C182.0806 317.7407 176.6171 320.1924 172.6595 324.15z"/></g></g><rect x="198.8952" y="333.6497" style="fill:#f1bc42" width="122.6266" height="13.8671"/></g></g></svg></span><span class="text-uppercase font-weight-bold">Smart Grid Use Cases</span></a><div class="td-navbar-nav-scroll ml-md-auto" id=main_navbar><ul class="navbar-nav mt-2 mt-lg-0"><li class="nav-item mr-4 mb-2 mb-lg-0"><a class=nav-link href=/about/><span>About</span></a></li><li class="nav-item mr-4 mb-2 mb-lg-0"><a class="nav-link active" href=/docs/><span class=active>Documentation</span></a></li><li class="nav-item mr-4 mb-2 mb-lg-0"><a class=nav-link href=/community/><span>Community</span></a></li></ul></div><div class="navbar-nav d-none d-lg-block"><input type=search class="form-control td-search-input" placeholder="&#xf002; Search this site…" aria-label="Search this site…" autocomplete=off data-offline-search-index-json-src=/offline-search-index.33013aa580f5f9f75558170db150459fa1cb77e2166f8ece7a0495040d70b224ff25c944f7368a7ccdd6c47d14d2c9a9ef0d43c12375b1f2aff646cf981ef5ae.json data-offline-search-base-href=/></div></nav></header><div class="container-fluid td-outer"><div class=td-main><div class="row flex-xl-nowrap"><div class="col-12 col-md-3 col-xl-2 td-sidebar d-print-none"><div id=td-sidebar-menu class=td-sidebar__inner><form class="td-sidebar__search d-flex align-items-center"><input type=search class="form-control td-search-input" placeholder="&#xf002; Search this site…" aria-label="Search this site…" autocomplete=off data-offline-search-index-json-src=/offline-search-index.33013aa580f5f9f75558170db150459fa1cb77e2166f8ece7a0495040d70b224ff25c944f7368a7ccdd6c47d14d2c9a9ef0d43c12375b1f2aff646cf981ef5ae.json data-offline-search-base-href=/>
<button class="btn btn-link td-sidebar__toggle d-md-none p-0 ml-3 fas fa-bars" type=button data-toggle=collapse data-target=#td-section-nav aria-controls=td-docs-nav aria-expanded=false aria-label="Toggle section navigation"></button></form><nav class="collapse td-sidebar-nav pt-2 pl-4" id=td-section-nav><ul class="td-sidebar-nav__section pr-md-3"><li class=td-sidebar-nav__section-title><a href=/docs/ class="align-left pl-0 pr-2 td-sidebar-link td-sidebar-link__section">Documentation</a></li><ul><li class="collapse show" id=docs><ul class="td-sidebar-nav__section pr-md-3"><li class=td-sidebar-nav__section-title><a href=/docs/overview/ class="align-left pl-0 pr-2 collapsed td-sidebar-link td-sidebar-link__section">Overview</a></li><ul><li class=collapse id=docsoverview></li></ul></ul><ul class="td-sidebar-nav__section pr-md-3"><li class=td-sidebar-nav__section-title><a href=/docs/getting-started/ class="align-left pl-0 pr-2 collapsed td-sidebar-link td-sidebar-link__section">Getting Started</a></li><ul><li class=collapse id=docsgetting-started></li></ul></ul><ul class="td-sidebar-nav__section pr-md-3"><li class=td-sidebar-nav__section-title><a href=/docs/usecases/ class="align-left pl-0 pr-2 td-sidebar-link td-sidebar-link__section">Use Cases</a></li><ul><li class="collapse show" id=docsusecases><ul class="td-sidebar-nav__section pr-md-3"><li class=td-sidebar-nav__section-title><a href=/docs/usecases/accept/ class="align-left pl-0 pr-2 collapsed td-sidebar-link td-sidebar-link__section">ACCEPT</a></li><ul><li class=collapse id=docsusecasesaccept><a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesacceptuc1 href=/docs/usecases/accept/uc1/>UC1</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesacceptuc2 href=/docs/usecases/accept/uc2/>UC2</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesacceptuc3 href=/docs/usecases/accept/uc3/>UC3</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesacceptuc8 href=/docs/usecases/accept/uc8/>UC8</a></li></ul></ul><ul class="td-sidebar-nav__section pr-md-3"><li class=td-sidebar-nav__section-title><a href=/docs/usecases/bridge/ class="align-left pl-0 pr-2 collapsed td-sidebar-link td-sidebar-link__section">BRIDGE</a></li><ul><li class=collapse id=docsusecasesbridge><a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgepuc1 href=/docs/usecases/bridge/puc1/>PUC1</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeuc2-1 href=/docs/usecases/bridge/uc2-1/>UC2-1</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeuc2-4 href=/docs/usecases/bridge/uc2-4/>UC2-4</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeedf-1 href=/docs/usecases/bridge/edf-1/>edf-1</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeedf-2 href=/docs/usecases/bridge/edf-2/>edf-2</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-1 href=/docs/usecases/bridge/elering-1/>elering-1</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-10 href=/docs/usecases/bridge/elering-10/>elering-10</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-11 href=/docs/usecases/bridge/elering-11/>elering-11</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-12 href=/docs/usecases/bridge/elering-12/>elering-12</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-13 href=/docs/usecases/bridge/elering-13/>elering-13</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-14 href=/docs/usecases/bridge/elering-14/>elering-14</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-15 href=/docs/usecases/bridge/elering-15/>elering-15</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-16 href=/docs/usecases/bridge/elering-16/>elering-16</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-17 href=/docs/usecases/bridge/elering-17/>elering-17</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-18 href=/docs/usecases/bridge/elering-18/>elering-18</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-19 href=/docs/usecases/bridge/elering-19/>elering-19</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-2 href=/docs/usecases/bridge/elering-2/>elering-2</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-3 href=/docs/usecases/bridge/elering-3/>elering-3</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-4 href=/docs/usecases/bridge/elering-4/>elering-4</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-5 href=/docs/usecases/bridge/elering-5/>elering-5</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-6 href=/docs/usecases/bridge/elering-6/>elering-6</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-7 href=/docs/usecases/bridge/elering-7/>elering-7</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-8 href=/docs/usecases/bridge/elering-8/>elering-8</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-9 href=/docs/usecases/bridge/elering-9/>elering-9</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeoffis-1 href=/docs/usecases/bridge/offis-1/>offis-1</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeoffis-2 href=/docs/usecases/bridge/offis-2/>offis-2</a></li></ul></ul><ul class="td-sidebar-nav__section pr-md-3"><li class=td-sidebar-nav__section-title><a href=/docs/usecases/crossbow/ class="align-left pl-0 pr-2 collapsed td-sidebar-link td-sidebar-link__section">CROSSBOW</a></li><ul><li class=collapse id=docsusecasescrossbow><a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasescrossbowhlu02-uc02 href=/docs/usecases/crossbow/hlu02-uc02/>HLU02-UC02</a></li></ul></ul><ul class="td-sidebar-nav__section pr-md-3"><li class=td-sidebar-nav__section-title><a href=/docs/usecases/e-land/ class="align-left pl-0 pr-2 collapsed td-sidebar-link td-sidebar-link__section">E-LAND</a></li><ul><li class=collapse id=docsusecasese-land><a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasese-landhluc01 href=/docs/usecases/e-land/hluc01/>HLUC01</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasese-landhluc02 href=/docs/usecases/e-land/hluc02/>HLUC02</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasese-landhluc03 href=/docs/usecases/e-land/hluc03/>HLUC03</a></li></ul></ul><ul class="td-sidebar-nav__section pr-md-3"><li class=td-sidebar-nav__section-title><a href=/docs/usecases/onenet/ class="align-left pl-0 pr-2 collapsed td-sidebar-link td-sidebar-link__section">OneNet</a></li><ul><li class=collapse id=docsusecasesonenet><a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesoneneteacl-hu-01 href=/docs/usecases/onenet/eacl-hu-01/>EACL-HU-01</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesoneneteacl-hu-02 href=/docs/usecases/onenet/eacl-hu-02/>EACL-HU-02</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesoneneteacl-pl-01 href=/docs/usecases/onenet/eacl-pl-01/>EACL-PL-01</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesoneneteacl-pl-02 href=/docs/usecases/onenet/eacl-pl-02/>EACL-PL-02</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesoneneteacl-pl-03 href=/docs/usecases/onenet/eacl-pl-03/>EACL-PL-03</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesoneneteacl-pl-04 href=/docs/usecases/onenet/eacl-pl-04/>EACL-PL-04</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesonenetnocl-01 href=/docs/usecases/onenet/nocl-01/>NOCL-01</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesonenetsocl-cy-01 href=/docs/usecases/onenet/socl-cy-01/>SOCL-CY-01</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesonenetsocl-cy-02 href=/docs/usecases/onenet/socl-cy-02/>SOCL-CY-02</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesonenetsocl-gr-01 href=/docs/usecases/onenet/socl-gr-01/>SOCL-GR-01</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesonenetsocl-gr-02 href=/docs/usecases/onenet/socl-gr-02/>SOCL-GR-02</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesonenetwecl-es-01 href=/docs/usecases/onenet/wecl-es-01/>WECL-ES-01</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesonenetwecl-pt-01 href=/docs/usecases/onenet/wecl-pt-01/>WECL-PT-01</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesonenetwecl-pt-02 href=/docs/usecases/onenet/wecl-pt-02/>WECL-PT-02</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesonenetwecl-pt-03 href=/docs/usecases/onenet/wecl-pt-03/>WECL-PT-03</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesoneneteacl-sl-01-v2 href=/docs/usecases/onenet/eacl-sl-01-v2/>EACL-SL-01 v2</a></li></ul></ul><ul class="td-sidebar-nav__section pr-md-3"><li class=td-sidebar-nav__section-title><a href=/docs/usecases/parity/ class="align-left pl-0 pr-2 collapsed td-sidebar-link td-sidebar-link__section">PARITY</a></li><ul><li class=collapse id=docsusecasesparity><a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesparityuc-08 href=/docs/usecases/parity/uc-08/>UC-08</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesparityuc-11 href=/docs/usecases/parity/uc-11/>UC-11</a></li></ul></ul><ul class="td-sidebar-nav__section pr-md-3"><li class=td-sidebar-nav__section-title><a href=/docs/usecases/x-flex/ class="align-left pl-0 pr-2 collapsed td-sidebar-link td-sidebar-link__section">X-FLEX</a></li><ul><li class=collapse id=docsusecasesx-flex><a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesx-flexuc2-5 href=/docs/usecases/x-flex/uc2-5/>UC2-5</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesx-flexuc2-7 href=/docs/usecases/x-flex/uc2-7/>UC2-7</a></li></ul></ul><ul class="td-sidebar-nav__section pr-md-3"><li class=td-sidebar-nav__section-title><a href=/docs/usecases/platone/ class="align-left pl-0 pr-2 active td-sidebar-link td-sidebar-link__section">PlatOne</a></li><ul><li class="collapse show" id=docsusecasesplatone><a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneuc-ge-1-island-mode href=/docs/usecases/platone/uc-ge-1-island-mode/>UC-DE-1</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneuc-ge-2-third-party-flex-request href=/docs/usecases/platone/uc-ge-2-third-party-flex-request/>UC-GE-2</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneuc-ge-3-energy-delivery href=/docs/usecases/platone/uc-ge-3-energy-delivery/>UC-GE-3</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneuc-ge-4-energy-export-in-discrete-packages href=/docs/usecases/platone/uc-ge-4-energy-export-in-discrete-packages/>UC-GE-4</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneuc-gr-1-functions-of-the-state-estimation-tool-given-conventional-measurements href=/docs/usecases/platone/uc-gr-1-functions-of-the-state-estimation-tool-given-conventional-measurements/>UC-GR-1</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneuc-gr-2-pmu-data-integration-into-se-tool href=/docs/usecases/platone/uc-gr-2-pmu-data-integration-into-se-tool/>UC-GR-2</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneuc-gr-3-distribution-network-limit-violation-mitigation href=/docs/usecases/platone/uc-gr-3-distribution-network-limit-violation-mitigation/>UC-GR-3</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneuc-gr-4-frequency-support-by-the-distribution-network href=/docs/usecases/platone/uc-gr-4-frequency-support-by-the-distribution-network/>UC-GR-4</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneuc-gr-5-pmu-integration-and-data-visualization-for-flexibility-services-management href=/docs/usecases/platone/uc-gr-5-pmu-integration-and-data-visualization-for-flexibility-services-management/>UC-GR-5</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneuc-it-1-voltage-management href=/docs/usecases/platone/uc-it-1-voltage-management/>UC-IT-1</a>
<a class="td-sidebar-link td-sidebar-link__page active" id=m-docsusecasesplatoneuc-it-2-congestion-management href=/docs/usecases/platone/uc-it-2-congestion-management/>UC-IT-2</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneuc-lvrtm href=/docs/usecases/platone/uc-lvrtm/>LVRTM Example Use Case</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneupdated_template href=/docs/usecases/platone/updated_template/></a></li></ul></ul><ul class="td-sidebar-nav__section pr-md-3"><li class=td-sidebar-nav__section-title><a href=/docs/usecases/rs-tf/ class="align-left pl-0 pr-2 collapsed td-sidebar-link td-sidebar-link__section">RS-TF</a></li><ul><li class=collapse id=docsusecasesrs-tf></li></ul></ul><a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasesmaesha href=/docs/usecases/maesha/>MAESHA</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-docsusecasestigon href=/docs/usecases/tigon/>TIGON</a></li></ul></ul><ul class="td-sidebar-nav__section pr-md-3"><li class=td-sidebar-nav__section-title><a href=/docs/contribution-guidelines/ class="align-left pl-0 pr-2 collapsed td-sidebar-link td-sidebar-link__section">Contribution Guidelines</a></li><ul><li class=collapse id=docscontribution-guidelines></li></ul></ul></li></ul></ul></nav></div></div><div class="d-none d-xl-block col-xl-2 td-toc d-print-none"><div class="td-page-meta ml-2 pb-1 pt-2 mb-0"><a href=https://github.com/smart-grid-use-cases/smart-grid-use-cases.github.io/edit/master/content/en/docs/UseCases/PlatOne/uc-IT-2-%20Congestion%20Management/index.md target=_blank><i class="fa fa-edit fa-fw"></i>Edit this page</a>
<a href="https://github.com/smart-grid-use-cases/smart-grid-use-cases.github.io/issues/new?title=UC-IT-2" target=_blank><i class="fab fa-github fa-fw"></i>Create documentation issue</a>
<a href=https://github.com/smart-grid-use-cases/smart-grid-use-cases.github.io/issues/new target=_blank><i class="fas fa-tasks fa-fw"></i>Create project issue</a></div><nav id=TableOfContents><ul><li><a href=#11-name-of-the-use-case>1.1. Name of the Use Case</a></li><li><a href=#12-version-management>1.2. Version Management</a></li><li><a href=#13-scope-and-objectives-of-use-case>1.3. Scope and Objectives of Use Case</a></li><li><a href=#14-narrative-of-use-case>1.4. Narrative of Use Case</a></li><li><a href=#15-key-performance-indicatiors-kpi>1.5. Key Performance Indicatiors (KPI)</a></li><li><a href=#16-use-case-conditions>1.6. Use case conditions</a></li><li><a href=#17-further-information-to-the-use-case-for-classificationmapping>1.7. Further information to the use case for classification/mapping</a></li><li><a href=#18-general-remarks>1.8. General remarks</a></li></ul><ul><li><a href=#31-actors>3.1. Actors</a></li><li><a href=#32-references>3.2. References</a></li></ul><ul><li><a href=#41-overview-of-scenarios>4.1. Overview of Scenarios</a></li><li><a href=#42-steps--scenarios>4.2. Steps – Scenarios</a></li></ul></nav></div><main class="col-12 col-md-9 col-xl-8 pl-md-5" role=main><nav aria-label=breadcrumb class="d-none d-md-block d-print-none"><ol class="breadcrumb spb-1"><li class=breadcrumb-item><a href=https://smart-grid-use-cases.github.io/docs/>Documentation</a></li><li class=breadcrumb-item><a href=https://smart-grid-use-cases.github.io/docs/usecases/>Use Cases</a></li><li class=breadcrumb-item><a href=https://smart-grid-use-cases.github.io/docs/usecases/platone/>PlatOne</a></li><li class="breadcrumb-item active" aria-current=page><a href=https://smart-grid-use-cases.github.io/docs/usecases/platone/uc-it-2-congestion-management/>UC-IT-2</a></li></ol></nav><div class=td-content><h1>UC-IT-2</h1><div class=lead>Congestion Management</div><h1 id=1-description-of-the-use-case>1. Description of the Use Case</h1><h2 id=11-name-of-the-use-case>1.1. Name of the Use Case</h2><table><thead><tr><th>ID</th><th>Area /Domain(s)/Zone(s)</th><th>Name of the Use Case</th></tr></thead><tbody><tr><td>UC-IT-2</td><td>Area: Energy system</br></td><td>Congestion Management in transmission and distribution system</td></tr></tbody></table><h2 id=12-version-management>1.2. Version Management</h2><table><thead><tr><th>Version No.</th><th>Date</th><th>Name of author(s)</th><th>Changes</th><th>Approval status</th></tr></thead><tbody><tr><td>0.1</td><td></td><td>Areti, Acea Energia, Engineering, Siemens</td><td>Initial creation</td><td></td></tr><tr><td>0.2</td><td>2nd June 2020</td><td>Katarzyna Zawadzka</td><td>Initial creation in Github</td><td>Draft</td></tr></tbody></table><h2 id=13-scope-and-objectives-of-use-case>1.3. Scope and Objectives of Use Case</h2><table><thead><tr><th></th><th></th></tr></thead><tbody><tr><td>Scope</td><td>Avoiding the congestions in distribution and transmission grid, using the flexibility resources connected to the distribution systems which provide flexibility services through a market mechanism.<br>Network: MV, LV<br>Market: Day Ahead, Real Time<br></td></tr><tr><td><strong>Objective(s)</strong></td><td>* To support the TSO in using the flexibility provided by resources connected to the distribution system for congestion management, while respecting distribution system constraints<br>* To ensure an inclusive and non-discriminatory access to the market for all agents that provide grid services<br>* To empower coordination between system operators<br>* To activate flexibility to solve congestion in the distribution grid<br></td></tr><tr><td><strong>Related business case(s)</strong></td><td>add text</td></tr></tbody></table><h2 id=14-narrative-of-use-case>1.4. Narrative of Use Case</h2><p><strong>Short description</strong></p><p>This use case describes the main steps to prevent congestion issues in transmission and distribution systems by exploiting flexibility resources, contemplating all the phases concerned (procurement, activation and settlement) in the day-ahead and real time flexibility market. The DSO can use flexible resources connected to the distribution system and the TSO can use flexible resources connected to distribution systems under the DSO’s approval. The state estimation is assessed and monitored by the DSO in order to keep the electrical quantities within admissible ranges.</p><p><strong>Complete description</strong></p><p>The Use Case describes the main steps to prevent congestion issues in transmission and distribution systems by exploiting flexibility resources, contemplating all the phases concerned (procurement, activation and settlement) in the day-ahead and real time flexibility market. The DSO can use flexible resources connected to the distribution system and the TSO can use flexible resources connected to distribution systems under the DSO’s approval. The state estimation is assessed and monitored by the DSO in order to keep the electrical quantities within admissible ranges
In the day ahead market, the FR Owner sends to Aggregator Platform the list of the resources available for the day after. The list is subsequently transmitted by the Aggregator Platform to the Shared Customer Database (SCD). For each Point of delivery (PODs), the SCD collects quarterly measures and data useful for flexibility and sends them to the DSO Technical Platform, the TSO simulator and the Aggregator Platform.</p><p>Other three processes take place parallelly:</p><ul><li><p>Detection of congestion issues on the distribution grid by the DSO Technical Platform and definition of local flexibility requests, in the event the issue cannot be solved through its own solutions;</p></li><li><p>Definition of congestion issues on the transmission network by the TSO simulator and request of flexibility to solve them in HV grid;</p></li><li><p>Gathering by the Aggregator Platform of flexibility offers from customers in LV and MV and offering to the Market.</p></li></ul><p>At gate closure, all day ahead requests and offers are stored in the Market Platform, which matches first the offers with the DSO’s requests, and orders them economically; then, it repeats the same procedure with the TSO requests.</p><p>The list of awarded offers is sent to DSO TP for evaluating the grid constraints violations. Finally, the market platform receives the list of offers compliant with local grid constraints and sends it to all the stakeholders.</p><p>At this step, the Aggregator Platform sends a reservation to the FR Owner for the resources that will be selected for the day-ahead market.
The same steps are also followed in the Real Time sessions. Indeed, in these Market sessions, the offers to be matched with DSO and TSO Real Time requests are the ones still valid because not matched in previous market sessions.</p><p>The activation phase begins when the DSO and TSO need flexibility. The DSO TP and the TSO simulator communicate to the market Platform to move a specific offer. The Market Platform sends the order to the DSO TP, that divides it for every POD and dispatches the set point to the light nodes. The light nodes make available the set points to the BMS and measures the electrical quantities to be sent to the SCD for evaluate the energy flexibility.</p><p>For the settlement phase, the Market Platform acquires data from the SCD and calculates the difference between market baseline, evaluated by BRP, and electrical quantities measured in the same time frame, uploaded in the SCD by Light Nodes. The Market Platform runs the settlement algorithm and finds the outcomes. Settlement outcomes are transmitted to the Aggregator Platform, the DSO and the TSO Simulator.</p><p>Finally, the DSO pays the flexibility to the aggregator, that can pay the fee to the FR Owner.</p><h2 id=15-key-performance-indicatiors-kpi>1.5. Key Performance Indicatiors (KPI)</h2><table><thead><tr><th>ID</th><th>Name</th><th>Description</th><th>Reference to mentioned use case objectives</th></tr></thead><tbody><tr><td>add text</td><td>add text</td><td>add text</td><td>add text</td></tr></tbody></table><h2 id=16-use-case-conditions>1.6. Use case conditions</h2><table><thead><tr><th>Assumptions</th><th>Prerequisites</th></tr></thead><tbody><tr><td>add text</td><td>add text</td></tr></tbody></table><p><em><strong>Notes:</strong></em></p><ul><li><p><strong>Assumptions</strong> - general presumptions about conditions or system configurations (e.g. customer&rsquo;s consent required for some steps; simulation of TSO)</p></li><li><p><strong>Prerequisites</strong> - specify which requirements have to be met so that the basis scenario use case can be successfully accomplished.</p></li></ul><h2 id=17-further-information-to-the-use-case-for-classificationmapping>1.7. Further information to the use case for classification/mapping</h2><p>OPTIONAL - you can leave it blank</p><table><thead><tr><th>Relation to other use cases</th></tr></thead><tbody><tr><td>add text</td></tr><tr><td><strong>Level of depth</strong></td></tr><tr><td>add text</td></tr><tr><td><strong>Prioritisation</strong></td></tr><tr><td>add text</td></tr><tr><td><strong>Generic, regional or national relation</strong></td></tr><tr><td>add text</td></tr><tr><td><strong>Nature of the use cases</strong></td></tr><tr><td>add text</td></tr><tr><td><strong>Further keywords for classification</strong></td></tr><tr><td>add text</td></tr></tbody></table><p><em><strong>Notes:</strong></em></p><ul><li><p><strong>Relation to other use cases</strong> - relation to other use cases in the same project or thematic area. Possible relation types are for instance include, extend, invoke, or associate.</p></li><li><p><strong>Level of depth</strong> - reflects the degree of specialisation of the use case. Although no common notation is settled, descriptions like high level use case, generic, detailed, or specialised use case are often used.</p></li><li><p><strong>Prioritisation</strong> - helps to rate the use cases in a project from very important to nice-to-have with labels like obligatory/mandatory or optional which have to be agreed upon beforehand.</p></li><li><p><strong>Generic, regional or national relation</strong> - for the purpose of generalisation if use case is applied to areas where restictions by law or silimiar issues occur.</p></li><li><p><strong>Nature of the use cases</strong> - describes the viewpoint and field of attention like <em>technical, political, business/market, test</em>, etc.</p></li></ul><h2 id=18-general-remarks>1.8. General remarks</h2><table><thead><tr><th>General remarks</th></tr></thead><tbody><tr><td>- add text<br>- add text<br>- add text</td></tr></tbody></table><p><em><strong>Notes:</strong></em></p><p>Add any remarks which do not fit in any other category</p><h1 id=2-diagrams-of-use-case>2. Diagrams of Use Case</h1><p><strong>Use Case Diagram Congestion: Component</strong></p><p><img src=0_SGAM_Component_Layer.PNG alt="Sgam Component Layer"></p><p><strong>Use Case Diagram Congestion: Function</strong></p><p><img src=0_SGAM_Function_Layer.PNG alt="Sgam Function Layer"></p><p><strong>Sequence Diagram Congestion</strong></p><p><img src=1_Sequence_DA_Congestion.png alt="Sequence Diagram Congestion Day Ahead">
<img src=2_Sequence_RT_Congestion.png alt="Sequence Diagram Congestion Real Time">
<img src=3_Sequence_Activation_Congestion.png alt="Sequence Diagram Congestion Activation">
<img src=4_Sequence_Settlement_Congestion.png alt="Sequence Diagram Congestion Settlement"></p><h1 id=3-technical-details>3. Technical Details</h1><h2 id=31-actors>3.1. Actors</h2><table><thead><tr><th><strong>Actor Name</strong></th><th><strong>Actor Type</strong></th><th><strong>Actor Description</strong></th><th><strong>Further information specific to this Use Case</strong></th></tr></thead><tbody><tr><td>DSO</td><td>Person</td><td>DSO is each Distribution System Operator. It is an entity in charge for the management of the energy distribution networks</td><td></td></tr><tr><td>Light Node</td><td>Device</td><td>Device installed on the DSO’s smart meter in order to read, arrange, certify in Blockchain (at first level) and send to the SCD measurements and other data for the flexibility market and observability. Moreover, the device receives set-point from DSO Platform and make it available to client on client’s apparatus (e.g. EMS).</td><td></td></tr><tr><td>DSO Technical Platform</td><td>System</td><td>A software-based system that manages the distribution network. It performs grid state estimation and productions and consumptions forecasting. Moreover, it defines the flexibility requests for DSO’s grid. The DSO Technical Platform exchanges data with SCADA and other system comprised in the Operation Domain.</td><td></td></tr><tr><td>EMS (Energy Management System)</td><td>System</td><td>A system, in customer premises, used to monitor, control, and optimize the energy consumption and production. It could include the Building Energy Management System (BEMS) for tertiary sector, the Home Management System (HMS) for residential users, the Battery Management System (BMS) and the management system for EV charging points</td><td></td></tr><tr><td>Blockchain Access Platform (BAP)</td><td>System</td><td>A software-based platform that certify, on Blockchain technology, the customers’ data for flexibility and observability</td><td></td></tr><tr><td>Shared Customer Database (SCD)</td><td>System</td><td>Database that gathers all the data and services of flexibility resources and shares them with all the stakeholders</td><td></td></tr><tr><td>TSO</td><td>Person</td><td>TSO is each Transmission System Operator. It is an entity in charge for the management of the energy transmission networks.</td><td>Within the Italian Demo, the TSO is simulated by tool “TSO Simulator” (see below)</td></tr><tr><td>TSO simulator</td><td>Software component</td><td>Tool that emulates the TSO flexibility requests involving the resources connected in medium and in low voltage</td><td>Developed and implemented by WP2</td></tr><tr><td>Market Operator (MO)</td><td>Person</td><td>Party responsible for the Market Platform. The Market Operator matches the flexibility offers and requests on the Market Platform</td><td></td></tr><tr><td>PlatOne Market Platform (MP)</td><td>Software component</td><td>Virtual Place where the requests of flexibility match the offers</td><td>Developed and implemented within WP2</td></tr><tr><td>Flexibility Resources (FR)</td><td>System</td><td>Resources, in customer premises, that provide flexibility to the market. They could be generation plants, electric vehicles, batteries, active demand. They are closely related to the demo’s areas</td><td></td></tr><tr><td>Flexibility Resources Owner (FR Owner)</td><td>Person</td><td>FR Owner is the customer that makes available its flexibility to provide services</td><td></td></tr><tr><td>Aggregator/Flexibility Operator</td><td>Person</td><td>Aggregator / Flexibility Operator is an entity that aggregates the flexibility offers in the market and provides them to the DSO in case of needs for the grid</td><td>Aggregator Platform</td></tr><tr><td>Aggregator Platform/Software component</td><td>Software component</td><td>A software-based system that gathers the data measurement from the customers and calculates the flexibility to be offered on the market</td><td></td></tr><tr><td>Balance responsible party</td><td>Person</td><td>A market participant or its chosen representative responsible for its imbalances</td><td></td></tr></tbody></table><h2 id=32-references>3.2. References</h2><p>OPTIONAL - you can leave it blank</p><table><thead><tr><th><strong>No.</strong></th><th><strong>References Type</strong></th><th><strong>Reference</strong></th><th><strong>Status</strong></th><th><strong>Impact on Use Case</strong></th><th><strong>Organistaor / Organisation</strong></th><th><strong>Link</strong></th></tr></thead><tbody><tr><td>add text</td><td>add text</td><td>add text</td><td>add text</td><td>add text</td><td>add text</td><td></td></tr></tbody></table><h1 id=4-step-by-step-analysis-of-use-case>4. Step by Step Analysis of Use Case</h1><h2 id=41-overview-of-scenarios>4.1. Overview of Scenarios</h2><table><thead><tr><th><strong>No.</strong></th><th><strong>Scenario Name</strong></th><th><strong>Primary Actor</strong></th><th><strong>Triggering Event</strong></th><th><strong>Pre-Condition</strong></th><th><strong>Post-Condition</strong></th></tr></thead><tbody><tr><td>1</td><td>Day Ahead</td><td>DSO</td><td>The DSO assesses the Grid for the day after and finds a Congestion</td><td>The DSO Technical Platform is capable to foresee the grid status for the day after</td><td>The DSO acquires in the market the energy flexibility to solve the grid issues for the day after</td></tr><tr><td>2</td><td>Real Time</td><td>DSO</td><td>The DSO assesses the Grid for the next 4 hours to take into account last grid outages or reconfiguration</td><td>The DSO TP is capable to detect the critical issues in the short term</td><td>The DSO acquires in the market the energy flexibility to solve the grid issues for the real time</td></tr><tr><td>3</td><td>Activation</td><td>DSO</td><td>The DSO sends the order to move the resources</td><td>The resources have won the session market</td><td>The Light Node measures the quantity of service provided</td></tr><tr><td>4</td><td>Settlement</td><td>BRP</td><td>The BRP sends the baseline to the SCD</td><td>The BRP estimates the baseline for the energy market</td><td>The market operator calculates the energy flexibility with respect to BRP&rsquo;s baseline</td></tr></tbody></table><h2 id=42-steps--scenarios>4.2. Steps – Scenarios</h2><p><strong>Scenario Name: No. 1 - Day Ahead</strong></p><table><thead><tr><th><strong>Step No.</strong></th><th><strong>Event.</strong></th><th><strong>Name of Process/ Activity</strong></th><th><strong>Description of Process/ Activity.</strong></th><th><strong>Service</strong></th><th><strong>Information Producer (Actor)</strong></th><th><strong>Information Receiver (Actor)</strong></th><th><strong>Information Exchanged</strong></th><th><strong>Requirements, R-ID</strong></th></tr></thead><tbody><tr><td>1 a</td><td>FR availability</td><td>Availability of Flexibility resources</td><td>FR Owner, through the app developed in the demo, communicates the availability of its resources to the Aggregator, for the day after</td><td>CREATE</td><td>FR Owner</td><td>Aggregator Platform</td><td>I - 12</td><td></td></tr><tr><td>2 a</td><td>Users involved</td><td>List of flexible customer - step 1</td><td>The Aggregator shares the flexible resources list with the SCD</td><td>CREATE</td><td>Aggregator Platform</td><td>SCD</td><td>I - 02</td><td></td></tr><tr><td>3 a</td><td>Active POD</td><td>List of flexible customer - step 2</td><td>The DSO TP acquires from SCD the list of POD involved</td><td>CREATE</td><td>SCD</td><td>DSO Technical Platform</td><td>I - 02</td><td></td></tr><tr><td>4 a</td><td>DSO forecasts for day after</td><td>DSO Data acquisition</td><td>The DSO Technical Platform acquires the data from the SCD and from the field sensors (like V&C sensors and LV3G), through the Operational Systems, and runs the forecast tool to evaluate the production and the consumption</td><td>CREATE</td><td>Operation Systems</td><td>DSO Technical Platform</td><td>I-18 / I-01</td><td></td></tr><tr><td>5 a</td><td>DSO simulates the grid for day after</td><td>Day Ahead grid assessment</td><td>The DSO Technical Platform runs the state estimation tool to assess the grid for the day after</td><td>CREATE</td><td>DSO Technical Platform</td><td>DSO Technical Platform</td><td></td><td></td></tr><tr><td>6 a</td><td>Congestion</td><td>Congestion localization</td><td>If the DSO Technical Platform detects a congestion, it sends an alert to the DSO operator</td><td>CREATE</td><td>DSO Technical Platform</td><td>DSO</td><td>I - 10</td><td></td></tr><tr><td>7 a</td><td>Using of solutions in the DSO premises</td><td>Grid management</td><td>The DSO first tries to solve the issues, using its own technical solutions.</td><td>CREATE</td><td>DSO</td><td>Operational systems</td><td>I - 11</td><td></td></tr><tr><td>8 a</td><td>Involving of the FR</td><td>Active Grid Management</td><td>The DSO Technical Platform checks further amount of flexibility that is required to solve the congestion and detects the location of the flexibility resources connected to distribution system, that can contribute to eliminate the issue</td><td>CREATE</td><td>DSO Technical Platform</td><td>DSO Technical Platform</td><td></td><td></td></tr><tr><td>9 a</td><td>Flexibility Procurement</td><td>Flexibility requests</td><td>The DSO communicates the flexibility requests (Volumes, time frame) to the market</td><td>CREATE</td><td>DSO Technical Platform</td><td>Market Platform</td><td>I - 06</td><td></td></tr><tr><td>10 a</td><td>Market session</td><td>Requests Acquisition</td><td>The market Platform acquires and stores the DSO Day Ahead Requests</td><td>CREATE</td><td>Market Platform</td><td>Market Platform</td><td></td><td></td></tr><tr><td>1 b</td><td>Data acquisition</td><td>Data FR Acquisition</td><td>The Aggregator, once known the available resources, acquires their measurements from the Shared Customer Database</td><td>GET</td><td>SCD</td><td>Aggregator Platform</td><td>I - 01</td><td></td></tr><tr><td>2 b</td><td>Customer flexibility</td><td>Provision of flexibility from FR</td><td>The Aggregator calculates the baseline and the energy flexibility for every customer in its premises</td><td>Execute</td><td>Aggregator Platform</td><td>Aggregator Platform</td><td></td><td></td></tr><tr><td>3 b</td><td>Definition of the offer</td><td>Offering</td><td>The Aggregator arranges the offers for PODs defining the flexibility to be offered</td><td>CREATE</td><td>Aggregator Platform</td><td>Aggregator Platform</td><td></td><td></td></tr><tr><td>4 b</td><td>Offers providing</td><td>Offers sending</td><td>The Aggregator sends the scheduling (max. volumes, time frame and price) per POD to the market</td><td>CREATE</td><td>Aggregator Platform</td><td>Market Platform</td><td>I - 05</td><td></td></tr><tr><td>5 b</td><td>Market session</td><td>Offers Acquisition</td><td>The Market Operator acquires and stores the Aggregator Day Ahead Bids</td><td>GET</td><td>Market Platform</td><td>Market Platform</td><td></td><td></td></tr><tr><td>1 c</td><td>TSO flexibility requests for day after</td><td>TSO requests</td><td>The TSO acquires from SCD the list of flexible resources that can contribute to eliminate the congestion at transmission level</td><td>CREATE</td><td>SCD</td><td>TSO Simulator</td><td></td><td></td></tr><tr><td>2 c</td><td>Procurement of flexibility</td><td>Flexibility requests</td><td>The TSO communicates the requests (Volumes, time frame) of flexibility to the market</td><td>CREATE</td><td>TSO Simulator</td><td>Market</td><td>I - 06</td><td></td></tr><tr><td>3 c</td><td>Market session</td><td>Requests Acquisition</td><td>The Market Operator acquires and stores the TSO Day Ahead Requests</td><td>CREATE</td><td>Market Platform</td><td>Market</td><td></td><td></td></tr><tr><td>11 a</td><td>Selection of the cheapest requests for the DSO</td><td>Economic market clearing</td><td>The Market Operator solves the DSO requests, selecting the best offers located in the distribution network area subjected to congestion. To increase the reliability, the Market Platform also selects some additional offers beyond the requests</td><td>REPEAT</td><td>Market Platform</td><td>Market Platform</td><td></td><td></td></tr><tr><td>12 a</td><td>Selection of the cheapest requests for the TSO</td><td>Economic market clearing</td><td>The Market Operator uses the remaining flexibility to clear the TSO requests</td><td>REPEAT</td><td>Market Platform</td><td>Market platform</td><td></td><td></td></tr><tr><td>13 a</td><td>Preliminary list of auctioned offers</td><td>Economical Auctioned offers</td><td>The Market Operator gathers and orders the list of auctioned offers and sends it to the DSO</td><td>REPORT</td><td>Market Platform</td><td>DSO</td><td>I - 08</td><td></td></tr><tr><td>14 a</td><td>Grid constraints assessment</td><td>Technical assessment</td><td>The DSO receives from the Market the list of auctioned offers and assesses the grid constraints</td><td>CREATE</td><td>DSO Technical Platform</td><td>DSO Technical Platform</td><td></td><td></td></tr><tr><td>15 a</td><td>Final list of auctioned offers</td><td>Auctioned offers</td><td>The DSO sends the list of approved offers to the Market</td><td>REPORT</td><td>DSO Technical Platform</td><td>Market Platform</td><td>I - 07</td><td></td></tr><tr><td>16 a</td><td>Market outcomes</td><td>Market Day Ahead outcomes</td><td>The DSO, TSO and Aggregator receive Market Day Ahead outcomes from the Market Operator</td><td>REPORT</td><td>Market Platform</td><td>DSO/TSO/Aggregator Platform</td><td>I - 08</td><td></td></tr><tr><td>17 a</td><td>Available resources</td><td>Resource Planning</td><td>FR Owner receives the detail of the service to be provide for the day after</td><td>REPORT</td><td>Aggregator Platform</td><td>FR Owner</td><td>I - 13</td><td></td></tr></tbody></table><p><strong>Scenario Name: No. 2 - Real Time</strong></p><table><thead><tr><th><strong>Step No.</strong></th><th><strong>Event.</strong></th><th><strong>Name of Process/ Activity</strong></th><th><strong>Description of Process/ Activity.</strong></th><th><strong>Service</strong></th><th><strong>Information Producer (Actor)</strong></th><th><strong>Information Receiver (Actor)</strong></th><th><strong>Information Exchanged</strong></th><th><strong>Requirements, R-ID</strong></th></tr></thead><tbody><tr><td>1 a</td><td>DSO forecast for the next hours</td><td>DSO Data acquisition</td><td>DSO Technical Platform acquires the data from SCD and from the field sensors (V&C sensors and LV3G), through the Operational Systems and runs the forecast tool, to evaluate the production and the consumption</td><td>CREATE</td><td>Operational Systems</td><td>DSO Technical Platform</td><td>I-18 / I-01</td><td></td></tr><tr><td>2 a</td><td>DSO simulate the grid for the next hours</td><td>Real Time grid assessment</td><td>DSO Technical Platform run the state estimation tool to assesses the grid for the next four hours</td><td>CREATE</td><td>DSO Technical Platform</td><td>DSO Technical Platform</td><td></td><td></td></tr><tr><td>3 a</td><td>Congestion</td><td>Congestion Localization</td><td>If the DSO Technical Platform detect a congestion sends an alert to DSO Operator</td><td>CREATE</td><td>DSO Technical Platform</td><td>DSO</td><td>I - 10</td><td></td></tr><tr><td>4 a</td><td>Using of solution in premises of DSO</td><td>Grid management</td><td>DSO tries first to solve the issue, using its own technical solutions.</td><td>CREATE</td><td>DSO</td><td>Operational Systems</td><td>I - 11</td><td></td></tr><tr><td>5 a</td><td>Involving of the customer</td><td>Active Grid Management</td><td>DSO Technical Platform assess the amount of flexibility that is required to solve the congestion and decides the location of the flexibility resources connected to distribution system, that can contribute to eliminate the issue</td><td>CREATE</td><td>DSO Technical Platform</td><td>DSO Technical Platform</td><td></td><td></td></tr><tr><td>6 a</td><td>Flexibility Procurement</td><td>Flexibility requests</td><td>DSO communicates the requests (Volumes, time frame) of flexibility</td><td>CREATE</td><td>DSO Technical Platform</td><td>Market Platform</td><td>I - 06</td><td></td></tr><tr><td>7 a</td><td>Open market session</td><td>Requests publishing</td><td>Market Platform acquires and stores the DSO Real time Requests</td><td>CREATE</td><td>DSO Technical Platform</td><td>Market Platform</td><td></td><td></td></tr><tr><td>1 c</td><td>Flexibility Procurement</td><td>Flexibility requests</td><td>TSO communicates the further requests (Volumes, time frame) of flexibility to market</td><td>CREATE</td><td>TSO Simulator</td><td>Market Platform</td><td>I-06</td><td></td></tr><tr><td>2 c</td><td>Open market session</td><td>Requests publishing</td><td>Market Platform Acquires and stores the TSO Real time Requests</td><td>CREATE</td><td>TSO Simulator</td><td>Market Platform</td><td></td><td></td></tr><tr><td>8 a</td><td>Select of the cheaper requests for DSO</td><td>Economic market clearing</td><td>Market Platform solves the DSO requests, selecting the best offers located in the distribution network area subjected to congestion. To increase the reliability Market Platform select also some additional offers beyond the requests</td><td>REPEAT</td><td>market platform</td><td>Market Platform</td><td></td><td></td></tr><tr><td>9 a</td><td>Select of the cheapest requests for TSO</td><td>Economic market clearing</td><td>The Market Platform uses the remaining flexibility to clear the TSO requests</td><td>REPEAT</td><td>market platform</td><td>Market Platform</td><td></td><td></td></tr><tr><td>10 a</td><td>Preliminary list of auctioned offers</td><td>Economical Auctioned offers</td><td>The Market Platform gathers and orders the list of all auctioned offers and sends it to DSO Technical Platform</td><td>REPORT</td><td>market platform</td><td>DSO Technical Platform</td><td>I - 08</td><td></td></tr><tr><td>11 a</td><td>Grid constraints assessment</td><td>Technical assessment</td><td>DSO Technical Platform receives from Market Operator the list of auctioned offers and assesses the grid constraints</td><td>CREATE</td><td>DSO Technical Platform</td><td>DSO Technical Platform</td><td></td><td></td></tr><tr><td>12 a</td><td>Finally list of auctioned offers</td><td>Auctioned offers</td><td>DSO Technical Platform sends the list of all approved offers to Market</td><td>REPORT</td><td>DSO technical Platform</td><td>Market Platform</td><td>I -07</td><td></td></tr><tr><td>13 a</td><td>Market outcomes</td><td>Market Real Time outcomes</td><td>DSO, TSO and Aggregator receives Market Real Time outcomes from the Market Operator</td><td>REPORT</td><td>Market Platform</td><td>DSO/TSO/Aggregator Platform</td><td>I - 08</td><td></td></tr><tr><td>14 a</td><td>Available resources</td><td>Resources planning</td><td>FR Owner receives the detail on the service to provide in the Real Time</td><td>REPORT</td><td>Aggregator Platform</td><td>FR Owner</td><td>I-13</td><td></td></tr></tbody></table><p><strong>Scenario Name: No. 3 - Activation</strong></p><table><thead><tr><th><strong>Step No.</strong></th><th><strong>Event.</strong></th><th><strong>Name of Process/ Activity</strong></th><th><strong>Description of Process/ Activity.</strong></th><th><strong>Service</strong></th><th><strong>Information Producer (Actor)</strong></th><th><strong>Information Receiver (Actor)</strong></th><th><strong>Information Exchanged</strong></th><th><strong>Requirements, R-ID</strong></th></tr></thead><tbody><tr><td>1 a</td><td>The DSO needs to solve a congestion</td><td>DSO Flexibility order</td><td>The DSO Technical Platform sends the order to move flexibility to the market operator</td><td>CREATE</td><td>DSO Technical Platform</td><td>Market Platform</td><td>I-09</td><td></td></tr><tr><td>1 b</td><td>The TSO needs to solve a congestion</td><td>TSO Flexibility order</td><td>The TSO sends the order to move flexibility to the market operator</td><td>CREATE</td><td>TSO Simulator</td><td>Market Platform</td><td>I-09</td><td></td></tr><tr><td>2 a</td><td>Order transmission</td><td>Forwarding the set point - step 1</td><td>The Market Platform receives and sends the order to the DSO Technical Platform, the SCD and the Aggregator</td><td>CREATE</td><td>Market Platform</td><td>DSO Technical Platform/SCD/Aggregator</td><td>I-09</td><td></td></tr><tr><td>3 a</td><td>Order transmission</td><td>Forwarding the of set point - step 2</td><td>The DSO receives from the Market the scheduling and sends the set points to Light Nodes</td><td>CREATE</td><td>DSO Technical Platform</td><td>Light Nodes</td><td>I-09</td><td></td></tr><tr><td>4 a</td><td>Order available</td><td>Delivering of set point</td><td>The Light Node receives and makes available the set point to the EMS (it can be BMS or HMS) and FR</td><td>CREATE</td><td>Light Node</td><td>EMS / FR</td><td>I-09</td><td></td></tr><tr><td>5 a</td><td>Moving of flexibility</td><td>Activation</td><td>Energy Management System acquires the set point and selects the correct scenario for electrical appliances (it can be also EV or storage), and/or suggests the right behaviour for the customers (e.g. through an alert);</td><td>CREATE</td><td>EMS / FR</td><td>Smart Appliance / EV / Storage</td><td>I-14</td><td></td></tr><tr><td>6 a</td><td>Use of Blockchain Access Layer</td><td>Data Certification</td><td>The Light Node forwards the set point and the measurements (in Blockchain</td><td>CREATE</td><td>Light Nodes</td><td>BlockCchain Access Platform</td><td>I-04 / I-09</td><td></td></tr><tr><td>7 a</td><td>Flexibility Certification</td><td>Blockchain outcomes</td><td>The Blockchain sends the certification data to the SCD</td><td>CREATE</td><td>Blockchain Access Platform</td><td>Shared Customer Database</td><td>I-04 / I-09</td><td></td></tr><tr><td>8 a</td><td>Measurement of flexibility</td><td>Energy Monitoring</td><td>Light Node measures the electrical quantities for calculating the flexibility and sends them to the SCD</td><td>CREATE</td><td>Light Node</td><td>Shared Customer Database</td><td>I-04 / I-09</td><td></td></tr></tbody></table><p><strong>Scenario Name: No. 4 - Settlement</strong></p><table><thead><tr><th><strong>Step No.</strong></th><th><strong>Event.</strong></th><th><strong>Name of Process/ Activity</strong></th><th><strong>Description of Process/ Activity.</strong></th><th><strong>Service</strong></th><th><strong>Information Producer (Actor)</strong></th><th><strong>Information Receiver (Actor)</strong></th><th><strong>Information Exchanged</strong></th><th><strong>Requirements, R-ID</strong></th></tr></thead><tbody><tr><td>1</td><td>Baseline Definition</td><td>Market Baseline</td><td>The BRP defines the production and/or consumption programs for all the resources involved in the local flexibility market, and sends it to the SCD</td><td>CREATE</td><td>BRP</td><td>SCD</td><td>I-03</td><td></td></tr><tr><td>2</td><td>Energy moved after a flexibility request</td><td>Flexibility measurements</td><td>The light node sends the measurements to the SCD</td><td>CREATE</td><td>Light Node</td><td>SCD</td><td>I-04</td><td></td></tr><tr><td>3</td><td>Gathering of data</td><td>Settlement - step 1</td><td>The Market Platform acquires the data from the SCD</td><td>CREATE</td><td>SCD</td><td>Market Platform</td><td>I-04</td><td></td></tr><tr><td>4</td><td>Flexibility evaluation</td><td>Settlement - step 2</td><td>The Market Operator performs the settlement comparing the metering data with the BRP baseline</td><td>CREATE</td><td>Market Platform</td><td>Market Platform</td><td></td><td></td></tr><tr><td>5</td><td>Settlements outcomes</td><td>Settlement - step 3</td><td>The Market Operator communicates the settlements outcomes to the DSO, TSO and Aggregator</td><td>CREATE</td><td>Market Platform</td><td>DSO / TSO / Aggregator Platform</td><td>I -15</td><td></td></tr><tr><td>6</td><td>Payment of Energy provided</td><td>Payment</td><td>The DSO pays the Energy provided for flexibility to Aggregator</td><td>CREATE</td><td>DSO</td><td>Aggregator Platform</td><td>I -16</td><td></td></tr><tr><td>7</td><td>Customer payment</td><td>Payment</td><td>The Aggregator shares the revenues with the flexibility resources under their jurisdiction</td><td>CREATE</td><td>Aggregator Platform</td><td>FR Owner</td><td>I -17</td><td></td></tr></tbody></table><h1 id=5-information-exchanged>5. Information Exchanged</h1><table><thead><tr><th><strong>Information exchanged ID</strong></th><th><strong>Name of Information</strong></th><th><strong>Description of Information Exchanged</strong></th><th><strong>Protocol</strong></th></tr></thead><tbody><tr><td>I-01</td><td>Quarterly measures</td><td>The data measurements (active power, energy consumption, energy production, etc.) stored in the SCD. These measures have a 15-minute granularity</td><td></td></tr><tr><td>I-02</td><td>Customer list</td><td>The list of customers available to provide flexibility services for the day after</td><td></td></tr><tr><td>I-03</td><td>BRP Baseline</td><td>The BRP defines for every POD the day after load profile, in compliance with the day ahead market</td><td></td></tr><tr><td>I-04</td><td>Near real time measures</td><td>This information contains for every POD involved in the flexibility market, the active power measured every 4 seconds</td><td></td></tr><tr><td>I-05</td><td>Data for Offer</td><td>The flexibility offer contains the volume, the time frame and the price provided by the FR involved in the group</td><td></td></tr><tr><td>I-06</td><td>Data for Requests</td><td>The flexibility request contains the needs of flexibility (volume and time frame) localized in specific nodes of the grid</td><td></td></tr><tr><td>I-07</td><td>Technical Validation</td><td>This information contains the assessment of the local grid constraints</td><td></td></tr><tr><td>I-08</td><td>Market Outcomes</td><td>This information contains the list of offers arranged in economic order and in compliance with the grid constraint</td><td></td></tr><tr><td>I-09</td><td>Order</td><td>The TSO and the DSO send a signal of activation to move the FR involved in the service</td><td></td></tr><tr><td>II-10</td><td>Congestion localization</td><td>The DSO technical platform defines a list of grid nodes subject to congestions</td><td></td></tr><tr><td>I-11</td><td>Grid configuration</td><td>The DSO technical platform detects the possible grid configuration to solve the issue</td><td></td></tr><tr><td>I-12</td><td>FR status</td><td>This information contains the customer availability to move its own FR</td><td></td></tr><tr><td>I-13</td><td>FR planning</td><td>This information contains the time frame and the power that the customer has to provide during the activation</td><td></td></tr><tr><td>I-14</td><td>Activation Signal</td><td>The EMS sends the signal of activation to smart load</td><td></td></tr><tr><td>I-15</td><td>Settlement outcomes</td><td>This information contains for every offer the energy moved and the payment</td><td></td></tr><tr><td>I-16</td><td>DSO payment</td><td>It is the payment realised by the DSO for the energy provided</td><td></td></tr><tr><td>I-17</td><td>Aggregator payment</td><td>It is the remuneration that the aggregator recognizes to the customer</td><td></td></tr><tr><td>I-18</td><td>Technical Measurement</td><td>Electrical quantities coming from the field sensors (Voltage and current sensors or Low Voltage circuit breakers embedded with IED)</td><td></td></tr></tbody></table><h1 id=6-requirements-optional>6. Requirements (optional)</h1><h1 id=7-common-terms-and-definitions>7. Common Terms and Definitions</h1><table><thead><tr><th><strong>Term</strong></th><th><strong>Definition</strong></th></tr></thead><tbody><tr><td></td><td></td></tr></tbody></table><h1 id=8-custom-information-optional>8. Custom Information (optional)</h1><table><thead><tr><th><strong>Key</strong></th><th><strong>Value</strong></th><th><strong>Refers to Section</strong></th></tr></thead><tbody><tr><td></td><td></td><td></td></tr></tbody></table><div class="text-muted mt-5 pt-3 border-top">Last modified 26.01.2021: <a href=https://github.com/smart-grid-use-cases/smart-grid-use-cases.github.io/commit/31024a76a9d3341cf6bbaa385bfb0ad01cc8d618>create platone use case section (31024a7)</a></div></div></main></div></div><footer class="bg-dark py-5 row d-print-none"><div class="container-fluid mx-sm-5"><div class=row><div class="col-6 col-sm-4 text-xs-center order-sm-2"><ul class="list-inline mb-0"><li class="list-inline-item mx-2 h3" data-toggle=tooltip data-placement=top title="User mailing list" aria-label="User mailing list"><a class=text-white target=_blank href=https://example.org/mail><i class="fa fa-envelope"></i></a></li><li class="list-inline-item mx-2 h3" data-toggle=tooltip data-placement=top title=Twitter aria-label=Twitter><a class=text-white target=_blank href=https://example.org/twitter><i class="fab fa-twitter"></i></a></li><li class="list-inline-item mx-2 h3" data-toggle=tooltip data-placement=top title="Stack Overflow" aria-label="Stack Overflow"><a class=text-white target=_blank href=https://example.org/stack><i class="fab fa-stack-overflow"></i></a></li></ul></div><div class="col-6 col-sm-4 text-right text-xs-center order-sm-3"><ul class="list-inline mb-0"><li class="list-inline-item mx-2 h3" data-toggle=tooltip data-placement=top title=GitHub aria-label=GitHub><a class=text-white target=_blank href=https://github.com/smart-grid-use-cases/smart-grid-use-cases.github.io><i class="fab fa-github"></i></a></li><li class="list-inline-item mx-2 h3" data-toggle=tooltip data-placement=top title=Slack aria-label=Slack><a class=text-white target=_blank href=https://example.org/slack><i class="fab fa-slack"></i></a></li><li class="list-inline-item mx-2 h3" data-toggle=tooltip data-placement=top title="Developer mailing list" aria-label="Developer mailing list"><a class=text-white target=_blank href=https://example.org/mail><i class="fa fa-envelope"></i></a></li></ul></div><div class="col-12 col-sm-4 text-center py-2 order-sm-2"><small class=text-white>&copy; 2022 The Smart-Grid-Use-Cases Authors All Rights Reserved</small><p class=mt-2><a href=/about/>About Smart Grid Use Cases</a></p></div></div></div></footer></div><script src=https://cdnjs.cloudflare.com/ajax/libs/popper.js/1.14.3/umd/popper.min.js integrity=sha384-ZMP7rVo3mIykV+2+9J3UJ46jBk0WLaUAdn689aCwoqbBJiSnjAK/l8WvCWPIPm49 crossorigin=anonymous></script><script src=https://stackpath.bootstrapcdn.com/bootstrap/4.1.3/js/bootstrap.min.js integrity=sha384-ChfqqxuZUCnJSK3+MXmPNIyE6ZbWh2IMqE241rYiqJxyMiZ6OW/JmZQ5stwEULTy crossorigin=anonymous></script><script src=/js/main.min.3587468abafd7ee678f61330f7c574ba0376f12451f11e076f2283f1e0504095.js integrity="sha256-NYdGirr9fuZ49hMw98V0ugN28SRR8R4HbyKD8eBQQJU=" crossorigin=anonymous></script></body></html>